<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<!--(==============================================================)-->
<!--(Document created with RoboEditor. )============================-->
<!--(==============================================================)-->

<head>

<title>Automatic Trigger Delays</title>

<!--(Meta)==========================================================-->

<meta http-equiv=content-type content="text/html; charset=windows-1252">
<meta name=generator content="RoboHELP by eHelp Corporation - www.ehelp.com">
<meta name=generator-major-version content=0.1>
<meta name=generator-minor-version content=1>
<meta name=filetype content=kadov>
<meta name=filetype-version content=1>
<meta name=page-count content=1>
<meta name=layout-height content=1644>
<meta name=layout-width content=773>


<!--(Links)=========================================================-->

<link rel="StyleSheet" href="dds_best_rh.css">



</head>

<!--(Body)==========================================================-->


<body>

<h1>Automatic Trigger Delays</h1>

<p>If you do not specify a trigger delay in the <a href="TRIGger_Subsystem/TRIGger_DELay.htm">TRIGger:DELay</a> 
 command, the instrument selects a delay for you. The delay is determined 
 by the function, range, integration time, and ac filter setting as shown 
 below. See the <a href="TRIGger_Subsystem/TRIGger_DELay.htm">TRIGger:DELay</a> 
 and <a href="TRIGger_Subsystem/TRIGger_DELay_AUTO.htm">TRIGger:DELay:AUTO</a> 
 commands.</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>For measurements from the remote interface, the automatic trigger delay 
 values are as shown in the following tables. These values are also used 
 for single-trigger, reading-hold, and level-trigger measurements from 
 the front panel. <span style="font-style: italic;">However, for </span><span 
 style="font-style: italic; font-weight: bold;">auto-trigger measurements 
 from the front panel only</span><span style="font-style: italic;">, the 
 automatic trigger delay is 50 ms for all measurement functions.</span></td></tr>
</table>

<h4 style="margin-top: 14pt; margin-bottom: 14pt;">DC Voltage (for all 
 ranges):</h4>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				background-color: #ffffff;
				margin-left: 18pt;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		bgcolor=#FFFFFF>
<col style="width: 142px;">
<col style="width: 142px;">

<tr style="x-cell-content-align: top; height: 12px;"
	valign=top>
<td style="width: 142px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			border-top-width: 1px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;"
	bgcolor=#E9E9E9
	width=142px>
<p class=TableHead>Integration Time</td>
<td style="width: 142px;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=142px>
<p class=TableHead>Trigger Delay</td></tr>

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td style="width: 142px;
			padding-right: 10px;
			padding-left: 10px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;"
	width=142px>
<p>&#8805;1 PLC</td>
<td style="width: 142px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=142px>
<p>160 µs</td></tr>

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 142px;
			padding-right: 10px;
			padding-left: 10px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;"
	width=142px>
<p>0.06 PLC or 0.2 PLC <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}--></td>
<td colspan=1
	rowspan=1
	style="width: 142px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=142px>
<p>130 µs</td></tr>

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td style="width: 142px;
			padding-right: 10px;
			padding-left: 10px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;"
	width=142px>
<p>&#8804;0.02 PLC</td>
<td style="width: 142px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=142px>
<p>100 µs</td></tr>
</table>

<h4 style="margin-bottom: 14pt; margin-top: 18.5pt;">DC Current (for all 
 ranges):</h4>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				background-color: #ffffff;
				margin-left: 18pt;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		bgcolor=#FFFFFF>
<col style="width: 141px;">
<col style="width: 141px;">

<tr style="x-cell-content-align: top; height: 12px;"
	valign=top>
<td style="width: 141px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			border-top-width: 1px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;"
	bgcolor=#E9E9E9
	width=141px>
<p class=TableHead>Integration Time</td>
<td style="width: 141px;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=141px>
<p class=TableHead>Trigger Delay</td></tr>

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td style="width: 141px;
			padding-right: 10px;
			padding-left: 10px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;"
	width=141px>
<p>&#8805;1 PLC</td>
<td style="width: 141px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=141px>
<p>1.5 ms</td></tr>

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 141px;
			padding-right: 10px;
			padding-left: 10px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;"
	width=141px>
<p>0.06 PLC or 0.2 PLC <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}--></td>
<td colspan=1
	rowspan=1
	style="width: 141px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=141px>
<p>1.0 ms</td></tr>

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td style="width: 141px;
			padding-right: 10px;
			padding-left: 10px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;"
	width=141px>
<p>&#8804;0.02 PLC</td>
<td style="width: 141px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=141px>
<p>1.0 ms</td></tr>
</table>

<h4 style="margin-bottom: 14pt; margin-top: 18.5pt;">Resistance (2-wire):</h4>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				background-color: #ffffff;
				margin-left: 18pt;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		bgcolor=#FFFFFF>
<col style="width: 83px;">
<col style="width: 83px;">
<col style="width: 83px;">
<col style="width: 83px;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td rowspan=2
	colspan=1
	style="width: 83px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			x-cell-content-align: center;"
	valign=middle
	bgcolor=#E9E9E9
	width=83px>
<p class=TableHead
	style="text-align: Center;"
	align=center>Range</td>
<td colspan=3
	rowspan=1
	style="width: 249px;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=249px>
<p class=TableHead
	style="text-align: Center;"
	align=center>Trigger Delay</td>
<td_null>
<td_null></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td_null>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p style="font-style: normal; font-weight: bold;">&#8804;0.02 PLC</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p style="font-style: normal; font-weight: bold;">0.06 PLC <span style="font-style: italic;">or</span> 
 0.2 PLC</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p style="font-style: normal; font-weight: bold;">&#8805;1 PLC</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 83px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=83px>
<p>100 &#937;</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p style="font-weight: normal;">80 µs</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p style="font-weight: normal;">100 µs</td>
<td style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p style="font-weight: normal;">130 µs</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 83px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=83px>
<p>1 k&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>110 µs</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>130 µs</td>
<td style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>160 µs</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 83px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=83px>
<p>10 k&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>130 µs</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>160 µs</td>
<td style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>190 µs</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 83px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=83px>
<p>100 k&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>540 µs</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>670 µs</td>
<td style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>800 µs</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 83px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=83px>
<p>1 M&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>5.0 ms</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>6.0 ms</td>
<td style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>7.5 ms</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 83px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=83px>
<p>10 M&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>60 ms</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>70 ms</td>
<td style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>84 ms</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=83px>
<p>100 M&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>60 ms</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>70 ms</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>84 ms</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 83px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=83px>
<p>1 G&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>60 ms</td>
<td colspan=1
	rowspan=1
	style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>70 ms</td>
<td style="width: 83px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=83px>
<p>84 ms</td></tr>
</table>

<h4 style="font-weight: normal;
			margin-left: 0px;
			margin-top: 4.5pt;
			margin-bottom: 4.5pt;">&nbsp;</h4>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>Two-wire temperature measurements actually use the 2-wire resistance 
 function. The above table applies to 2-wire temperature measurements, 
 but all temperature measurements use autoranging. The range in use cannot 
 be predicted, nor can the delay. For temperature measurements, use <a href="TRIGger_Subsystem/TRIGger_DELay.htm">TRIGger:DELay?</a> to determine 
 the current delay.</td></tr>
</table>

<h4 style="margin-bottom: 14pt; margin-top: 23pt;">Resistance (4-wire):</h4>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				background-color: #ffffff;
				margin-left: 18pt;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		bgcolor=#FFFFFF>
<col style="width: 79px;">
<col style="width: 79px;">
<col style="width: 79px;">
<col style="width: 79px;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td rowspan=2
	colspan=1
	style="width: 79px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			x-cell-content-align: center;"
	valign=middle
	bgcolor=#E9E9E9
	width=79px>
<p class=TableHead
	style="text-align: Center;"
	align=center>Range</td>
<td colspan=3
	rowspan=1
	style="width: 237px;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=237px>
<p class=TableHead
	style="text-align: Center;"
	align=center>Trigger Delay</td>
<td_null>
<td_null></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td_null>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p style="font-style: normal; font-weight: bold;">&#8804;0.02 PLC</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p style="font-style: normal; font-weight: bold;">0.06 PLC <span style="font-style: italic;">or</span> 
 0.2 PLC</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p style="font-style: normal; font-weight: bold;">&#8805;1 PLC</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 79px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79px>
<p>100 &#937;</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p style="font-weight: normal;">1.0 ms</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>1.0 ms</td>
<td style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>1.5 ms</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 79px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79px>
<p>1 k&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>1.0 ms</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>1.0 ms</td>
<td style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>1.5 ms</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 79px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79px>
<p>10 k&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>1.0 ms</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>1.0 ms</td>
<td style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>1.5 ms</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 79px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79px>
<p>100 k&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>1.0 ms</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>1.0 ms</td>
<td style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>1.5 ms</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 79px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79px>
<p>1 M&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>10 ms</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>10 ms</td>
<td style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>15 ms</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 79px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79px>
<p>10 M&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>100 ms</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>100 ms</td>
<td style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>100 ms</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79px>
<p>100 M&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>100 ms</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>100 ms</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>100 ms</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 79px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79px>
<p>1 G&#937;</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>100 ms</td>
<td colspan=1
	rowspan=1
	style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>100 ms</td>
<td style="width: 79px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=79px>
<p>100 ms</td></tr>
</table>

<h4 style="margin-top: 4.5pt; margin-bottom: 4.5pt;">&nbsp;</h4>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>Four-wire temperature measurements actually use the 4-wire resistance 
 function. The above table applies to 4-wire temperature measurements, 
 but all temperature measurements use autoranging. The range in use cannot 
 be predicted, nor can the delay. For temperature measurements, use <a href="TRIGger_Subsystem/TRIGger_DELay.htm">TRIGger:DELay?</a> to determine 
 the current delay.</td></tr>
</table>

<h4 style="margin-bottom: 14pt; margin-top: 18.5pt;">Capacitance:&nbsp;</h4>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				background-color: #ffffff;
				margin-left: 18pt;
				width: 18.18%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=18.18%
		bgcolor=#FFFFFF>
<col style="width: 105.783%;">

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td style="width: 105.783%;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			border-right-color: #000000;
			border-right-width: 1px;
			border-right-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-top-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			border-bottom-style: Solid;"
	bgcolor=#E9E9E9
	width=105.783%>
<p style="font-weight: bold;">Trigger Delay</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 105.783%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			background-color: Transparent;"
	width=105.783%>
<p>0 s</td></tr>
</table>

<h4 style="margin-top: 4.5pt; margin-bottom: 4.5pt;">&nbsp;</h4>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>For capacitance measurements the automatic trigger delay is zero because 
 capacitor discharge is part of the measurement.</td></tr>
</table>

<h4 style="margin-bottom: 14pt; margin-top: 18.5pt;">AC Voltage (for all 
 ranges): </h4>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				background-color: #ffffff;
				margin-left: 18pt;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		bgcolor=#FFFFFF>
<col style="width: 136px;">
<col style="width: 136px;">

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td style="width: 136px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			border-right-color: #000000;
			border-right-width: 1px;
			border-right-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-top-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			border-bottom-style: Solid;"
	bgcolor=#E9E9E9
	width=136px>
<p class=TableHead>AC Filter</td>
<td style="width: 136px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			border-top-color: #000000;
			border-top-width: 1px;
			border-top-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			border-bottom-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-right-style: Solid;"
	bgcolor=#E9E9E9
	width=136px>
<p class=TableHead>Trigger Delay</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 136px;
			padding-right: 10px;
			padding-left: 10px;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;"
	width=136px>
<p>Slow (3 Hz)</td>
<td colspan=1
	rowspan=1
	style="width: 136px;
			padding-right: 10px;
			padding-left: 10px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			background-color: Transparent;"
	width=136px>
<p>2.5 s</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 136px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=136px>
<p>Medium (20 Hz)</td>
<td colspan=1
	rowspan=1
	style="width: 136px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=136px>
<p>0.625 s</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td style="width: 136px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=136px>
<p>Fast (200 Hz)</td>
<td style="width: 136px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=136px>
<p>0.025 s</td></tr>
</table>

<h4 style="margin-bottom: 14pt; margin-top: 18.5pt;">AC Current (for all 
 ranges): </h4>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				background-color: #ffffff;
				margin-left: 18pt;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		bgcolor=#FFFFFF>
<col style="width: 136px;">
<col style="width: 136px;">

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td style="width: 136px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			border-right-color: #000000;
			border-right-width: 1px;
			border-right-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-top-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			border-bottom-style: Solid;"
	bgcolor=#E9E9E9
	width=136px>
<p class=TableHead>AC Filter</td>
<td style="width: 136px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			border-top-color: #000000;
			border-top-width: 1px;
			border-top-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			border-bottom-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-right-style: Solid;"
	bgcolor=#E9E9E9
	width=136px>
<p class=TableHead>Trigger Delay</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 136px;
			padding-right: 10px;
			padding-left: 10px;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;"
	width=136px>
<p>Slow (3 Hz)</td>
<td colspan=1
	rowspan=1
	style="width: 136px;
			padding-right: 10px;
			padding-left: 10px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			background-color: Transparent;"
	width=136px>
<p>1.66 s</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 136px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=136px>
<p>Medium (20 Hz)</td>
<td colspan=1
	rowspan=1
	style="width: 136px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=136px>
<p>0.25 s</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td style="width: 136px;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=136px>
<p>Fast (200 Hz)</td>
<td style="width: 136px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=136px>
<p>0.025 s</td></tr>
</table>

<h4 style="margin-bottom: 14pt; margin-top: 18.5pt;">Frequency, Period:&nbsp;</h4>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				background-color: #ffffff;
				margin-left: 18pt;
				width: 18.18%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=18.18%
		bgcolor=#FFFFFF>
<col style="width: 105.783%;">

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td style="width: 105.783%;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			border-right-color: #000000;
			border-right-width: 1px;
			border-right-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-top-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			border-bottom-style: Solid;"
	bgcolor=#E9E9E9
	width=105.783%>
<p style="font-weight: bold;">Trigger Delay</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 105.783%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			background-color: Transparent;"
	width=105.783%>
<p>1 s</td></tr>
</table>

<p class=popuptext
	style="margin-top: 4.5pt; margin-bottom: 4.5pt;">&nbsp;</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>The continuity and diode test functions <span style="font-style: italic;">ignore</span> 
 the trigger delay.</td></tr>
</table>

<p class=popuptext>&nbsp;</p>

</body>

</html>
