<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Front Panel Menu Reference</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor21"></a>Front Panel Menu Reference</h1>
        <p>The following table summarizes the front panel keys and the menu structure.</p>
        <p>
            <table style="margin-left: 0;margin-right: auto;caption-side: top;mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;">Key</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Purpose</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-DCV-DCI_64x51.png" style="width: 64;height: 51;" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>Configure DC voltage measurements, including DCV ratio measurements:</p>
                            <p> <b>Range</b>: Autorange (default), 100 mV, 1 V, 10 V, 100 V, or 750 V</p>
                            <p><b>Aperture NPLC</b>:  0.02, 0.2, 1, 10, 100. Default: 10 (34460A/61A)<br /> 0.02, 0.06, 0.2, 1, 10, 100. Default: 10 (34465A/70A without DIG option)<br /> 0.001, 0.002, 0.006, 0.02, 0.06, .2, 1, 10, 100. Default: 10 (34465A/70A with DIG option) <br />See <a href="../Misc_Definitions/Range-Resolution_Relationships.htm">Range, Resolution and NPLC</a> for more information.</p>
                            <p><b>Aperture Time</b>&#160;(applies only to the 34465A and 34470A): (<i>Without</i> the DIG&#160;option) 200&#160;µs 
 to 1 s (2 µs resolution), default: 100 ms. (<i>With</i> the DIG option) 
 &#160;20 µs 
 to 1 s (2 µs resolution), default: 100 ms. </p>
                            <p><b>Auto Zero</b>: Off or On (default)</p>
                            <p><b>Input Z</b>: 10 M&#937; (default) or HighZ (&gt; 10 G&#937;)</p>
                            <p><b>DCV Ratio</b>: Off (default) or On</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-DCI.png" style="width: 134px;height: 66px;" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>Configure DC current measurements:</p>
                            <p><b>Terminals</b>: 3 A or 10 A</p>
                            <p><b>Range</b>: Auto, 100 µA, 1 mA, 10 mA, 100 mA, 1 A, 3 A, or 10 A (when terminals set to 10 A). The 34465A and 34470A have additional 1 µA and 10 µA DC current ranges.</p>
                            <p><b>Aperture NPLC</b>:  0.02, 0.2, 1, 10, 100. Default: 10 (34460A/61A)<br /> 0.02, 0.06, 0.2, 1, 10, 100. Default: 10 (34465A/70A without DIG option)<br /> 0.001, 0.002, 0.006, 0.02, 0.06, .2, 1, 10, 100. Default: 10 (34465A/70A with DIG option) <br />See <a href="../Misc_Definitions/Range-Resolution_Relationships.htm">Range, Resolution and NPLC</a> for more information.</p>
                            <p><b>Aperture Time</b>&#160;(applies only to the 34465A and 34470A): (<i>Without</i> the DIG&#160;option) 200&#160;µs 
 to 1 s (2 µs resolution), default: 100 ms. (<i>With</i> the DIG option) 
 &#160;20 µs 
 to 1 s (2 µs resolution), default: 100 ms. </p>
                            <p><b>Auto Zero</b>: Off or On (default)</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-ACV-ACI.png" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>	Configure AC voltage measurements:</p>
                            <p> <b>Range</b>: Autorange (default), 100 mV, 1 V, 10 V, 100 V, or 750 V</p>
                            <p><b>Filter</b>: &gt;3 Hz, &gt;20 Hz, &gt;200 Hz</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-ACI.png" style="width: 134px;height: 64px;" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>Configure AC current measurements:</p>
                            <p><b>Terminals</b>: 3 A or 10 A</p>
                            <p><b>Range</b>: Auto, 100 µA, 1 mA, 10 mA, 100 mA, 1 A, 3 A, or 10 A (when terminals set to 10 A)</p>
                            <p><b>Filter</b>: &gt;3 Hz, &gt;20 Hz, &gt;200 Hz</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Ohm2W-Ohm4W.png" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>Configure 2-wire resistance measurements:</p>
                            <p>Range: 100 &#937;, 1 k&#937;, 10 k&#937;, 100 k&#937;, 1 M&#937;, 10 M&#937;, 100 M&#937;, 1 G&#937; (34465A and 34470A only) or Auto (default). <b>Note:</b> The approximate current sourced for each range (for example, ~1mA) is shown on each range softkey.</p>
                            <p><b>Aperture NPLC</b>:  0.02, 0.2, 1, 10, 100. Default: 10 (34460A/61A)<br /> 0.02, 0.06, 0.2, 1, 10, 100. Default: 10 (34465A/70A without DIG option)<br /> 0.001, 0.002, 0.006, 0.02, 0.06, .2, 1, 10, 100. Default: 10 (34465A/70A with DIG option) <br />See <a href="../Misc_Definitions/Range-Resolution_Relationships.htm">Range, Resolution and NPLC</a> for more information.</p>
                            <p><b>Aperture Time</b>&#160;(applies only to the 34465A and 34470A): (<i>Without</i> the DIG&#160;option) 200&#160;µs 
 to 1 s (2 µs resolution), default: 100 ms. (<i>With</i> the DIG option) 
 &#160;20 µs 
 to 1 s (2 µs resolution), default: 100 ms.<![CDATA[   ]]></p>
                            <p><b>Auto Zero</b>: Off or On (default)</p>
                            <p><b>OffstComp</b>: Off (default) or ON. Applies only to the 34465A and 34470A.</p>
                            <p><b>Low Power</b>:  Disables (Off) or enables (On) low power measurements. Applies only to the 34465A and 34470A. </p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <p>
                                <img src="../_Graphics_/Key-Ohm4W.png" style="width: 134px;height: 64px;" />
                            </p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>Configure 4-wire resistance measurements.</p>
                            <p>Range: 100 &#937;, 1 k&#937;, 10 k&#937;, 100 k&#937;, 1 M&#937;, 10 M&#937;, 100 M&#937;, 1 G&#937; (34465A and 34470A only) or Auto (default). <b>Note:</b> The approximate current sourced for each range (for example, ~1mA) is shown on each range softkey.</p>
                            <p><b>Aperture NPLC</b>:  0.02, 0.2, 1, 10, 100. Default: 10 (34460A/61A)<br /> 0.02, 0.06, 0.2, 1, 10, 100. Default: 10 (34465A/70A without DIG option)<br /> 0.001, 0.002, 0.006, 0.02, 0.06, .2, 1, 10, 100. Default: 10 (34465A/70A with DIG option) <br />See <a href="../Misc_Definitions/Range-Resolution_Relationships.htm">Range, Resolution and NPLC</a> for more information.</p>
                            <p><b>Aperture Time</b>&#160;(applies only to the 34465A and 34470A): (<i>Without</i> the DIG&#160;option) 200&#160;µs 
 to 1 s (2 µs resolution), default: 100 ms. (<i>With</i> the DIG option) 
 &#160;20 µs 
 to 1 s (2 µs resolution), default: 100 ms. </p>
                            <p><b>OffstComp</b>: Off (default) or ON. Applies only to the 34465A and 34470A.</p>
                            <p><b>Low Power</b>:  Disables (Off) or enables (On) low power measurements. Applies only to the 34465A and 34470A.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Freq.png" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>	Configure frequency and period measurements. Parameters include range, AC filter, and gate time.</p>
                            <p><b>Range</b>: 100 mV, 1 V, 10 V, 100 V, 750 V, Auto (default)</p>
                            <p><b>Filter</b>: &gt;3 Hz, &gt;20 Hz, &gt;200 Hz</p>
                            <p><b>Gate Time</b>: 10 ms, 100 ms (default), or 1 s</p>
                            <p><b>Timeout</b>: 1 s (default) or Auto</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Shift-Freq.png" style="width: 134px;height: 53px;" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>Configure capacitance measurements:</p>
                            <p><b>Range</b>: 1 nF, 10 nF, 100 nF, 1 µF, 10 µF, 100 µF, or Auto (default)</p>
                            <p>&#160;</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Cont-Diode.png" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>Configure continuity measurements:</p>
                            <p><b>Beeper</b>: Off or On (default)</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Diode.png" style="width: 134px;height: 64px;" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>Configure diode measurements:</p>
                            <p><b>Beeper</b>: Off or On (default)</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Temp.png" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>Configure 2-wire and 4-wire temperature measurements. </p>
                            <p><b>Probe Settings</b>: RTD 2w, RTD 4w (default), Thermis2w, Thermis4w, TCouple (34465A/70A only)</p>
                            <p><b>Additional settings for probe type RTD 2w or RTD 4w</b>:</p>
                            <ul>
                                <li value="1"><b>R0</b>:  R<span style="vertical-align: sub;">0</span> is the nominal resistance of an RTD at 0 °C. Default 100 &#937;</li>
                                <li value="2"><b>Low Power</b>:  Disables (Off) or enables (On) low power measurements. Applies only to the 34465A and 34470A.</li>
                            </ul>
                            <p><b>Additional settings for probe type Thermis2w and Thermis4w</b>:</p>
                            <ul>
                                <li value="1"><b>Low Power</b>:  Disables (Off) or enables (On) low power measurements. Applies only to the 34465A and 34470A.</li>
                            </ul>
                            <p><b>Additional settings for probe type TCouple</b>:</p>
                            <ul>
                                <li value="1"><b>Type</b>: J (default), K, E, T, N, or R </li>
                                <li value="2"><b>Reference</b>: Internal or Fixed</li>
                                <li value="3"><b>Offset Adjust</b>:(Available for an internal reference only). -20&#160;°C 
to +20&#160;°C. Default: 0&#160;°C.</li>
                                <li value="4"><b>Fixed Offset</b>: (Available for a fixed reference only)-20&#160;°C 
 to +80&#160;°C. Default: 0&#160;°C.</li>
                            </ul>
                            <p><b>Aperture NPLC</b>:  0.02, 0.2, 1, 10, 100. Default: 10 (34460A/61A)<br /> 0.02, 0.06, 0.2, 1, 10, 100. Default: 10 (34465A/70A without DIG option)<br /> 0.001, 0.002, 0.006, 0.02, 0.06, .2, 1, 10, 100. Default: 10 (34465A/70A with DIG option) <br />See <a href="../Misc_Definitions/Range-Resolution_Relationships.htm">Range, Resolution and NPLC</a> for more information.</p>
                            <p><b>Aperture Time</b>&#160;(applies only to the 34465A and 34470A): (<i>Without</i> the DIG&#160;option) 200&#160;µs 
 to 1 s (2 µs resolution), default: 100 ms. (<i>With</i> the DIG option) 
 &#160;20 µs 
 to 1 s (2 µs resolution), default: 100 ms. </p>
                            <p><b>Auto Zero</b>: Off or On (default) (2-wire measurements only; not available for 4-wire measurements)</p>
                            <p><b>OffstComp</b>: Off (default) or ON.  (RTD 2-wire and RTD 4-wire measurements only)</p>
                            <p><b>Open Check</b>: TCouple measurements only.*</p>
                            <p><b>Units</b>: °C, °F, or K</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Run-Stop-Reset.png" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>	Start and stop measurements.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <p>
                                <img src="../_Graphics_/Key-Reset.png" style="width: 134px;height: 65px;" />
                            </p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Reset the instrument for front panel use; equivalent to <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYST:PRESet</a>.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Single-ProbeHold.png" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Take a single measurement.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <p>
                                <img src="../_Graphics_/Key-ProbeHold.png" style="width: 135px;height: 65px;" />
                            </p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Take one or more hands-free measurements.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Null-Math.png" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Take a null measurement.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <p>
                                <img src="../_Graphics_/Key-Math.png" style="width: 134px;height: 65px;" />
                            </p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Configure the null function, smoothing filter (applies only to the 34465A and 34470A), scaling, statistics, and limits.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Display-Utility.png" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Configure the text and graphics that appear on the display and secondary measurements.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Utility.png" style="width: 134px;height: 66px;" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>Store and recall instrument states and preferences.</p>
                            <p>Configure I/O interfaces: LAN (optional on 34460A), USB, GPIB (optional).</p>
                            <p>Perform system administration tasks, including calibration.</p>
                            <p>Configure user preferences.</p>
                            <p>Perform file management activities, including the creation of "screen shot" files (display images).<br /></p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Help.png" style="width: 134px;height: 59px;" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Learn about the instrument, learn how to download or view documentation, view the last error message, or clear error messages.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Acal_134x59.png" style="width: 134;height: 59;" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Perform autocalibration.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Range_56x31.png" style="width: 56;height: 31;" />
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Select manual or auto ranging. Press <img src="../_Graphics_/Key-Plus_55x30.png" style="width: 55;height: 30;" /> to manually uprange, <img src="../_Graphics_/Key-Minus_55x30.png" style="width: 55;height: 30;" /> to manually downrange.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="font-weight: bold;text-align: right;">
                            <img src="../_Graphics_/Key-Local-Shift_75x57.png" style="width: 75;height: 57;" />
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                            <p>Return to local control of the instrument (when in Remote mode), or indicate that the next front panel key will be "shifted," for example <b>[Probe Hold]</b> instead of <b>[Single]</b>.</p>
                            <p>
                                <img src="../_Graphics_/Key-Single-ProbeHold.png" />
                            </p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <div>
            <p>The keys that access a wide range of functions are listed below.</p>
            <h2>[Acquire] key</h2>
            <p>
                <img src="../_Graphics_/Key-Acquire-Help.png" />
            </p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Softkey</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Description</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">Acquire</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Select Continuous mode (default measurement mode), Digitize mode, or Data Log mode.*</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">Trigger Settings</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Configure triggering.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">VMC Out</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p>Set slope of VM Comp output.</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="font-weight: bold;">Save Readings</td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">Save readings to a file.</td>
                    </tr>
                </tbody>
            </table>
            <p style="font-style: italic;">* Digitize and Data Log modes are available only on the 34465A/70A. The Digitize mode requires the DIG option.</p>
            <h2>[<span style="font-weight: bold;">Math</span>] key</h2>
            <p>
                <img src="../_Graphics_/Key-Math.png" />
            </p>
            <p>The availability of the Math softkeys varies by measurement function.</p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Softkey</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Description</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">Null</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Enable/disable use of null values and specify null value to use.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">Smoothing<br />Filter</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(34465A/70A only) Smoothing uses a moving average (boxcar) filter to reduce random noise in measurements. Smoothing is intended to average out small variations in the measurements.  Larger variations will cause the filter to reset.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">dB / dBm</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(34460A/61A only) Configure dB, dBm</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">
                            <p><b>Scaling</b> <![CDATA[ ]]></p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">(34465A/70A only) Configure scaling: dB, dBm, %, Mx-B</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">Statistics</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Enable, disable, and clear statistics.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="font-weight: bold;">Limits</td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">Enable or disable high and low limits.</td>
                    </tr>
                </tbody>
            </table>
            <h2>[Display] key</h2>
            <p>
                <img src="../_Graphics_/Key-Display-Utility.png" />
            </p>
            <p>
                <table style="caption-side: top;mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">Softkey</th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1">Description</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1"><b>Display</b>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Choose what is displayed: number, bar meter, histogram, or trend chart (34461A/65A/70A only).</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1"><b>Label</b>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Enable or disable the display of a message.</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1"><b>Label Text</b>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Edit the text displayed when the <b>Label</b> softkey is On.</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1"><b>2nd Meas</b>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Select a secondary measurement.</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1"><b>Digit Mask</b>
                            </td>
                            <td class="TableStyle-RegTable-BodyA-Column1-Body1">Set the number of digits displayed for measurements.</td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <h2>[Utility] key</h2>
            <p>
                <img src="../_Graphics_/Key-Utility.png" />
            </p>
            <table style="caption-side: top;mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" style="width: 99px;" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Softkey</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Description</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">Store/Recall</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Store and recall state and preference files and set power-on defaults.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">Manage Files</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Perform basic file management tasks and screen captures.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">I/O Config</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Configure LAN (optional on 34460A), USB, and GPIB (optional) interfaces.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-weight: bold;">Test/Admin</td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">Perform self-test, calibration, security, license, and firmware update tasks.</td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1"><b>System Setup</b>
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">Set user preferences, date and time, and power-on message.</td>
                    </tr>
                </tbody>
            </table>
        </div>
        
    </body>
</html>