<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Measurements" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>DC Current</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor25"></a>DC Current</h1>
        <p>This section describes how to configure DC current measurements from the front panel.</p>
        <p><b>Step 1:</b> Configure the test leads as shown.</p>
        <p>
            <img src="../_Graphics_/ConnDiag-DCI_339x220.png" style="width: 339;height: 220;" />
        </p>
        <p>On the 34461A/65A/70A, you can also configure the measurement using the 10 A terminal, which is recommended when measuring current above 1 A:</p>
        <p>
            <img src="../_Graphics_/ConnDiag-DCI-10A.png" />
        </p>
        <p><b>Step 2:</b> Press <b>[DCI]</b> on the front panel.</p>
        <p>
            <img src="../_Graphics_/DCI1.png" />
        </p>
        <p><b>Step 3:</b> <b>For the 34465A/70A</b>, the <b>Aperture NPLC</b> softkey is selected by default. Use the up/down arrow keys to specify integration time in power-line cycles (PLCs) to use for the measurement . 1, 10, and 100 PLC provide normal mode (line frequency noise) rejection. Selecting 100 PLC provides the best noise rejection and resolution, but the slowest measurements:</p>
        <p><b>Step 4 (34461A/65A/70A only):</b> The 3A terminals are selected by default. The <b>Terminals</b> softkey toggles between the 3 A terminals and the 10 A input terminals. When you change this to 10 A, the measurement range automatically becomes 10 A.</p>
        <div>
            <p><b>Step 5:</b> Press <b>Range</b> to select a range for the measurement. You can also use the <b>[+]</b>, <b>[-]</b>, and <b>[Range]</b> keys on the front panel to select the range. (<b>Auto</b> (autorange) automatically selects the range for the measurement based on the input. Autoranging is convenient, but it results in slower measurements than using a manual range. Autoranging goes up a range at 120% of the present range, and down a range below 10% of the present range. Press <b>More</b> to switch between the two pages of settings.</p>
            <p>
                <img src="../_Graphics_/DCI2.png" />
            </p>
            <p>
                <img src="../_Graphics_/DCI3.png" />
            </p>
        </div>
        <div>
            <p><b>Step 6:</b> <b>Auto Zero</b>: Autozero provides the most accurate measurements, but requires additional time to perform the zero measurement.With autozero enabled (On), the DMM internally measures the offset following each measurement. It then subtracts that measurement from the preceding reading. This prevents offset voltages present on the DMM’s input circuitry from affecting measurement accuracy. With autozero disabled (Off), the DMM measures the offset once and subtracts the offset from all subsequent measurements. The DMM takes a new offset measurement each time you change the function, range, or integration time. ( There is no autozero setting for 4-wire measurements.)</p>
        </div>
        
    </body>
</html>