<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Performance Verification</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <div>
            <h1 style="page-break-before: always;"><a name="kanchor598"></a>Performance Verification</h1>
            <p>Use the performance verification tests in this section to verify the measurement performance of the instrument using the instrument’s specifications listed in the product data sheet.</p>
            <p>You can perform three different levels of performance verification tests:</p>
            <ul>
                <li class="IndentTight" value="1"><b>Self–Test (two types):</b> Internal verification tests that give a high confidence that the instrument is operational, as described <a href="../__H_Service%20and%20Repair/05%20Self-Test%20Procedures.htm">here.</a></li>
                <li class="IndentTight" value="2"><b>Quick Verification:</b> A combination of the internal self–tests and selected verification tests.</li>
                <li class="IndentTight" value="3"><b>Performance Verification Tests:</b> An extensive set of tests that are recommended as an acceptance test when you first receive the instrument or after performing calibration:<ul><li value="1"><p><a href="05%20-%20Zero%20Offset%20Verification.htm">Zero Offset Verification</a></p></li><li value="2"><p><a href="07%20-%20DC%20Volts%20and%20DC%20Current%20Gain%20Verification.htm">DC Volts and DC Current Gain Verification</a></p></li><li value="3"><p><a href="09%20-%20Frequency%20Accuracy%20Verification.htm">Frequency Accuracy Verification</a></p></li><li value="4"><p><a href="11%20-%20AC%20Voltage%20and%20AC%20Current%20Verification.htm">AC Voltage and AC Current Verification</a></p></li><li value="5"><p><a href="13%20-%20High%20Current%20Verification.htm">High Current Verification </a></p></li><li value="6"><a href="14%20-%20Capacitance%20Verification.htm">Capacitance Verification (Optional Verification Test)</a></li></ul></li>
            </ul>
        </div>
        <div>
            <h2>Quick Performance Check</h2>
            <p>The quick performance check is a combination of internal self–test and an abbreviated performance test (specified by the letter Q in the performance verification tests). This provides a simple method to achieve high confidence in the instrument’s ability to functionally operate and meet specifications. These tests represent the absolute minimum set of performance checks recommended following any service activity. Auditing the instrument’s performance for the quick check points (designated by a Q) verifies performance for "normal" accuracy drift mechanisms. This test does not check for abnormal component failures.</p>
            <p>To perform the quick performance check, do the following:</p>
            <ul>
                <li class="IndentTight" value="1">Perform a <a href="../__H_Service%20and%20Repair/05%20Self-Test%20Procedures.htm">self–test</a>.</li>
                <li class="IndentTight" value="2">Perform only the performance verification tests indicated with the letter <b>Q</b>.</li>
            </ul>
            <p>If the instrument fails the quick performance check, calibration or repair is required.</p>
            <p>The Quick Performance Check can be limited by the factors described in the following section (<i>Performance Verification Tests</i>).</p>
        </div>
        <div>
            <h2>Performance Verification Tests</h2>
            <p>The performance verification tests are recommended as acceptance tests when you first receive the instrument. The acceptance test results should be compared against the 90 day test limits. You should use the 24 hour test limits only for verification within 24 hours after performing the calibration adjustment procedure.</p>
            <p class="IndentTight">If a Fluke 5725A Calibrator is not available, current verification can be limited to 2A.  This will limit the span of verification on the 10A ranges to only 2A.</p>
            <p>If the instrument fails performance verification, calibration adjustment or repair is required.</p>
            <p>To reset the date used to determine the specifications versus time, a calibration with adjustment is required.</p>
            <p style="font-weight: bold;">The allowable errors for verification are the published specifications (see the instrument data sheet at <a href="http://www.keysight.com/find/truevolt-doc">www.keysight.com/find/truevolt-doc</a>).  The periods in the published specifications are since the last full calibration adjustment.</p>
            <h2>Recommended Test Equipment</h2>
            <p>The recommended test equipment for the performance verification and calibration is listed below. If the exact instrument is not available, substitute calibration standards of equivalent accuracy.</p>
            <p>An alternate method is to use the Keysight 3458A 8½-digit Digital Multimeter to measure less accurate, yet stable, sources. The output value measured from the source can be entered into the instrument as the target calibration value.</p>
            <p>
                <table class="TableStyle-RegTable" style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: left;">Application</th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="text-align: left;">	Recommended Equipment</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">Zero Calibration</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Keysight 34172B</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">DC Voltage</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">	Fluke 5720A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">DC Current</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">	Fluke 5720A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">Resistance</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">	Fluke 5720A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">AC Voltage</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">	Fluke 5720A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">AC Current</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">	Fluke 5720A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">Frequency</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Keysight 33500B Series Function/Arbitrary Waveform Generator</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">High Current </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Fluke 5725A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1">Capacitance (Optional)</td>
                            <td class="TableStyle-RegTable-BodyA-Column1-Body1">SCA-1uF Capacitance Standard</td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <p>&#160;</p>
        </div>
        
    </body>
</html>