<?xml version="1.0"?>
<doc>
    <assembly>
        <name>AgN6700_C_02_18</name>
    </assembly>
    <members>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.AgN6700">
            <summary>
            N6700 Power Supplies
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.CLS">
             <summary>
             This command causes the following actions on the status system:
            
            - Clears the Standard Event Status, Operation Status Event, and Questionable Status Event registers.
            - Clears the Status Byte and the Error Queue.
            - If *CLS immediately follows a program message terminator (&lt;NL&gt;), then the output queue and the MAV bit are also cleared. 
            
            
             </summary>
             <remarks>
             file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_CLS.htm
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.ESE">
            <summary>
            This command programs the Standard Event Status Enable register bits. The programming determines which events of the Standard Event Status Event register (see *ESR?) are allowed to set the ESB (Event Summary Bit) of the Status Byte register. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_ESE.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.ESR">
            <summary>
            This query returns the value of the Event register of the Standard Event Status group. The Event register is a read-only register, which stores (latches) all standard events. Reading the Standard Event Status Event register clears it. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_ESR_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.IDN">
            <summary>
            This command reads the instrument's (mainframe) identification string which contains four comma-separated fields. The first field is the manufacturer's name, the second field is the instrument model number, the third field is the serial number, and the fourth field is the firmware revision. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_IDN_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.OPC">
            <summary>
            The command is mainly used for program synchronization. It causes the instrument to set the OPC bit (bit 0) of the Standard Event Status register when the instrument has completed all pending operations sent before the *OPC command. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_OPC.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.OPT">
            <summary>
            This query requests the mainframe to identify any installed options.  
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_OPT_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.RCL">
            <summary>
            This command restores the instrument to a state that was previously stored in memory locations 0 through 1 with the *SAV command. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_RCL.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.RDT">
            <summary>
            This query returns a description of all the power modules (channels) installed in a mainframe. Semicolons separate multiple channel descriptions. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_RDT_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.RST">
            <summary>
            This command resets the volatile memory of the instrument to a factory-defined state.  
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_RST.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.SAV">
            <summary>
            This command stores the present state of the instrument to the specified location in non-volatile memory. Up to 2 states can be stored - in locations 0 and 1. Any state previously stored in the same location will be overwritten. Use the *RCL command to retrieve instrument states. Refer to Factory Reset State for a list of instrument settings that can be saved.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_SAV.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.SRE">
            <summary>
            This command sets the value of the Service Request Enable register. This register determines which bits from the Status Byte register are summed to set the Master Status Summary (MSS) bit and the Request for Service (RQS) summary bit. A 1 in the bit position enables the corresponding event. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_SRE.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.STB">
            <summary>
            This query reads the Status Byte register, which contains the status summary bits and the Output Queue MAV bit.  The Status Byte register is a read-only register and the bits are not cleared when it is read. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_STB_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.TRG">
            <summary>
            This common command generates a trigger when the trigger subsystem has BUS selected as its source. The command has the same affect as the Group Execute Trigger (&lt;GET&gt;) command.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_TRG.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.TST">
            <summary>
            This query causes the instrument to do a self-test and report any errors.  A 0 indicates the instrument passed self-test.  If all tests pass, you can have a high confidence that the instrument is operational.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_TST_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SCPIClass.WAI">
            <summary>
            This command instructs the instrument not to process any further commands until all pending operations are completed. Pending operations are as defined under the *OPC command. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_WAI.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ABORt.ABORtClass.ACQuire">
            <summary>
            This command cancels any triggered measurements and returns the trigger system back to the Idle state. It also resets the WTG-meas bit in the Condition Status register.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/ABORt_Commands/ABORt_ACQuire.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ABORt.ABORtClass.TRANsient">
            <summary>
            This command cancels any triggered actions and returns the trigger system back to the Idle state. ABORt:TRANsient also resets the WTG-tran bit in the Operation Condition Status register. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/ABORt_Commands/ABORt_TRANsient.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ABORt.ACQuire.ACQuireClass">
            <summary>
            This command cancels any triggered measurements and returns the trigger system back to the Idle state. It also resets the WTG-meas bit in the Condition Status register.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/ABORt_Commands/ABORt_ACQuire.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ABORt.ACQuire.ACQuireClass.Command(System.String)">
            <param name="chanlist">A Channel List expression</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ABORt.TRANsient.TRANsientClass">
            <summary>
            This command cancels any triggered actions and returns the trigger system back to the Idle state. ABORt:TRANsient also resets the WTG-tran bit in the Operation Condition Status register. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/ABORt_Commands/ABORt_TRANsient.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ABORt.TRANsient.TRANsientClass.Command(System.String)">
            <param name="chanlist">A Channel List expression</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CALibrateClass.DATA">
            <summary>
            This command enters a calibration value that you obtain by reading an external meter.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_DATA.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CALibrateClass.DATE">
            <summary>
            This command stores the date that the power module was last calibrated. The calibration date is stored in nonvolatile memory. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_DATE.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CALibrateClass.DPRog">
            <summary>
            This command initiates calibration of the current downprogrammer.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_DPRog.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CALibrateClass.LEVel">
            <summary>
            This command is used to advance to the next level in the calibration. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_LEVel.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CALibrateClass.PASSword">
            <summary>
            This command lets you change the calibration password. The new password is automatically stored in nonvolatile memory and does not have to be stored with CALibrate:SAVE. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_PASSword.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CALibrateClass.SAVE">
            <summary>
            This command saves calibration constants in non-volatile memory after the calibration procedure has been completed.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_SAVE.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CALibrateClass.STATe">
            <summary>
            This command enables or disables calibration mode. Calibration mode must be enabled for the instrument to accept any calibration commands.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_STATe.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CURRent.CURRentClass.LEVel">
            <summary>
            This command initiates calibration of the output current. The value that you enter selects the range that is being calibrated.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_CURRent__LEVel_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CURRent.CURRentClass.MEASure">
            <summary>
            This command initiates calibration of the current measurement range. The value that you enter selects the range that is being calibrated. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_CURRent_MEASure_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CURRent.CURRentClass.PEAK">
            <summary>
            This command initiates calibration of the peak current limit. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_CURRent_PEAK.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CURRent.LEVel.LEVelClass">
            <summary>
            This command initiates calibration of the output current. The value that you enter selects the range that is being calibrated.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_CURRent__LEVel_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CURRent.LEVel.LEVelClass.Command(System.Double,System.String)">
             <param name="value">The maximum current of the range that is being calibrated. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="channel">The output channel that is being calibrated.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CURRent.LEVel.LEVelClass.Command(System.Double,System.String,System.String)">
             <param name="value">The maximum current of the range that is being calibrated. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="valueUnits">Units for the value parameter.</param>
             <param name="channel">The output channel that is being calibrated.</param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CURRent.MEASure.MEASureClass">
            <summary>
            This command initiates calibration of the current measurement range. The value that you enter selects the range that is being calibrated. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_CURRent_MEASure_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CURRent.MEASure.MEASureClass.Command(System.Double,System.String)">
             <param name="value">The maximum current of the range that is being calibrated. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="channel">The output channel that is being calibrated.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CURRent.MEASure.MEASureClass.Command(System.Double,System.String,System.String)">
             <param name="value">The maximum current of the range that is being calibrated. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="valueUnits">Units for the value parameter.</param>
             <param name="channel">The output channel that is being calibrated.</param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CURRent.PEAK.PEAKClass">
            <summary>
            This command initiates calibration of the peak current limit. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_CURRent_PEAK.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.CURRent.PEAK.PEAKClass.Command(System.String)">
            <param name="channel">The output channel that is being calibrated.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.DATA.DATAClass">
            <summary>
            This command enters a calibration value that you obtain by reading an external meter.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_DATA.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.DATA.DATAClass.Command(System.Double)">
            <param name="value">The measured voltage or current value.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.DATE.DATEClass">
            <summary>
            This command stores the date that the power module was last calibrated. The calibration date is stored in nonvolatile memory. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_DATE.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.DATE.DATEClass.Command(System.String,System.String)">
            <param name="date">String program data. String parameters must be enclosed in single or double quotes.</param>
            <param name="channel">The output channel that is being calibrated.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.DATE.DATEClass.Query(System.String,System.String[]@)">
            <param name="channel">The output channel that is being calibrated.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.DPRog.DPRogClass">
            <summary>
            This command initiates calibration of the current downprogrammer.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_DPRog.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.DPRog.DPRogClass.Command(System.String)">
            <param name="channel">The output channel that is being calibrated.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.LEVel.LEVelClass">
            <summary>
            This command is used to advance to the next level in the calibration. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_LEVel.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.LEVel.LEVelClass.Command(System.String)">
            <param name="level">P1 | P2 | P3</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.PASSword.PASSwordClass">
            <summary>
            This command lets you change the calibration password. The new password is automatically stored in nonvolatile memory and does not have to be stored with CALibrate:SAVE. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_PASSword.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.PASSword.PASSwordClass.Command(System.Double)">
            <param name="password">A numeric value up to 15 digits in length.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.SAVE.SAVEClass">
            <summary>
            This command saves calibration constants in non-volatile memory after the calibration procedure has been completed.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_SAVE.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.SAVE.SAVEClass.Command">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.STATe.STATeClass">
            <summary>
            This command enables or disables calibration mode. Calibration mode must be enabled for the instrument to accept any calibration commands.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_STATe.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.STATe.STATeClass.Command(System.Boolean,System.Double)">
             <param name="Bool">OFF | 0 | ON | 1</param>
             <param name="password">(Pass null to omit this optional parameter or ignore it)
            A numeric value up to 15 digits in length.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.STATe.STATeClass.Command(System.Boolean,System.Object)">
             <param name="Bool">OFF | 0 | ON | 1</param>
             <param name="password">(Pass null to omit this optional parameter or ignore it)
            A numeric value up to 15 digits in length.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.STATe.STATeClass.Command(System.Int32,System.Double)">
             <param name="Bool">OFF | 0 | ON | 1</param>
             <param name="password">(Pass null to omit this optional parameter or ignore it)
            A numeric value up to 15 digits in length.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.STATe.STATeClass.Command(System.Int32,System.Object)">
             <param name="Bool">OFF | 0 | ON | 1</param>
             <param name="password">(Pass null to omit this optional parameter or ignore it)
            A numeric value up to 15 digits in length.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.STATe.STATeClass.Command(System.String,System.Double)">
             <param name="Bool">OFF | 0 | ON | 1</param>
             <param name="password">(Pass null to omit this optional parameter or ignore it)
            A numeric value up to 15 digits in length.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.STATe.STATeClass.Command(System.String,System.Object)">
             <param name="Bool">OFF | 0 | ON | 1</param>
             <param name="password">(Pass null to omit this optional parameter or ignore it)
            A numeric value up to 15 digits in length.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.STATe.STATeClass.Query(System.Boolean@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.VOLTage.VOLTageClass.CMRR">
            <summary>
            This command initiates calibration of the voltage common mode rejection ratio. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_VOLTage_CMRR.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.VOLTage.VOLTageClass.LEVel">
            <summary>
            This command initiates calibration of the output voltage. The value that you enter selects the range that is being calibrated.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_VOLTage__LEVel_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.VOLTage.VOLTageClass.MEASure">
            <summary>
            This command initiates calibration of the voltage measurement range. The value that you enter selects the range that is being calibrated. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_VOLTage_MEASure.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.VOLTage.CMRR.CMRRClass">
            <summary>
            This command initiates calibration of the voltage common mode rejection ratio. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_VOLTage_CMRR.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.VOLTage.CMRR.CMRRClass.Command(System.String)">
            <param name="channel">The output channel that is being calibrated.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.VOLTage.LEVel.LEVelClass">
            <summary>
            This command initiates calibration of the output voltage. The value that you enter selects the range that is being calibrated.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_VOLTage__LEVel_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.VOLTage.LEVel.LEVelClass.Command(System.Double,System.String)">
             <param name="value">The maximum voltage of the range that is being calibrated. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="channel">The output channel that is being calibrated.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.VOLTage.LEVel.LEVelClass.Command(System.Double,System.String,System.String)">
             <param name="value">The maximum voltage of the range that is being calibrated. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="valueUnits">Units for the value parameter.</param>
             <param name="channel">The output channel that is being calibrated.</param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.VOLTage.MEASure.MEASureClass">
            <summary>
            This command initiates calibration of the voltage measurement range. The value that you enter selects the range that is being calibrated. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/CALibrate_Subsystem/CALibrate_VOLTage_MEASure.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.VOLTage.MEASure.MEASureClass.Command(System.Double,System.String)">
             <param name="value">The maximum voltage of the range that is being calibrated. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="channel">The output channel that is being calibrated.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CALibrate.VOLTage.MEASure.MEASureClass.Command(System.Double,System.String,System.String)">
             <param name="value">The maximum voltage of the range that is being calibrated. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="valueUnits">Units for the value parameter.</param>
             <param name="channel">The output channel that is being calibrated.</param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.DISPlay.WINDow.WINDowClass.VIEW">
            <summary>
            This command selects the output channel view of the front panel display. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/DISPlay_Commands/DISPlay_VIEW_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.DISPlay.WINDow.VIEW.VIEWClass">
            <summary>
            This command selects the output channel view of the front panel display. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/DISPlay_Commands/DISPlay_VIEW_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.DISPlay.WINDow.VIEW.VIEWClass.Command(System.String)">
             <param name="view">METER1 | METER4 (Supported special values: "METER1" | "METER4" | "TEXT")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.DISPlay.WINDow.VIEW.VIEWClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.ARRay.CURRent.CURRentClass.DC">
            <summary>
            This query returns an array containing the digitized output current in amperes. The data returned by the FETCh command is the result of the last measurement command or acquisition trigger.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/FETCh_Subsystem/FETCh_ARRay_CURRent__DC__.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.ARRay.CURRent.DC.DCClass">
            <summary>
            This query returns an array containing the digitized output current in amperes. The data returned by the FETCh command is the result of the last measurement command or acquisition trigger.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/FETCh_Subsystem/FETCh_ARRay_CURRent__DC__.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.ARRay.CURRent.DC.DCClass.Query(System.String,System.Double[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.ARRay.VOLTage.VOLTageClass.DC">
            <summary>
            This query returns an array containing the digitized output voltage in volts. The data returned by the FETCh command is the result of the last measurement command or acquisition trigger. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/FETCh_Subsystem/FETCh_ARRay_VOLTage__DC__.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.ARRay.VOLTage.DC.DCClass">
            <summary>
            This query returns an array containing the digitized output voltage in volts. The data returned by the FETCh command is the result of the last measurement command or acquisition trigger. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/FETCh_Subsystem/FETCh_ARRay_VOLTage__DC__.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.ARRay.VOLTage.DC.DCClass.Query(System.String,System.Double[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.SCALar.CURRent.CURRentClass.DC">
            <summary>
            This query returns the DC output current in amperes. The data returned by the FETCh command is the result of the last measurement command or acquisition trigger. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/FETCh_Subsystem/FETCh__SCALar__CURRent__DC__.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.SCALar.CURRent.DC.DCClass">
            <summary>
            This query returns the DC output current in amperes. The data returned by the FETCh command is the result of the last measurement command or acquisition trigger. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/FETCh_Subsystem/FETCh__SCALar__CURRent__DC__.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.SCALar.CURRent.DC.DCClass.Query(System.String,System.Double[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.SCALar.VOLTage.VOLTageClass.DC">
            <summary>
            This query returns the DC output voltage in volts. The data returned by the FETCh command is the result of the last measurement command or acquisition trigger. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/FETCh_Subsystem/FETCh__SCALar__VOLTage__DC__.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.SCALar.VOLTage.DC.DCClass">
            <summary>
            This query returns the DC output voltage in volts. The data returned by the FETCh command is the result of the last measurement command or acquisition trigger. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/FETCh_Subsystem/FETCh__SCALar__VOLTage__DC__.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.FETCh.SCALar.VOLTage.DC.DCClass.Query(System.String,System.Double[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.CONTinuous.CONTinuousClass.TRANsient">
            <summary>
            This command continuously initiates the output trigger system. This allows multiple triggers to generate multiple output transients with no intermediate commands.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/INITiate_Subsystem/INITiate_CONTinuous_TRANsient.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.CONTinuous.TRANsient.TRANsientClass">
            <summary>
            This command continuously initiates the output trigger system. This allows multiple triggers to generate multiple output transients with no intermediate commands.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/INITiate_Subsystem/INITiate_CONTinuous_TRANsient.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.CONTinuous.TRANsient.TRANsientClass.Command(System.Boolean,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.CONTinuous.TRANsient.TRANsientClass.Command(System.Int32,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.CONTinuous.TRANsient.TRANsientClass.Command(System.String,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.CONTinuous.TRANsient.TRANsientClass.Query(System.String,System.Boolean[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.IMMediate.IMMediateClass.ACQuire">
            <summary>
            This command enables the measurement trigger system. When a measurement trigger is initiated, an event on a selected trigger source causes the specified triggering action to occur. If the trigger system is not initiated, all triggers are ignored.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/INITiate_Subsystem/INITiate__IMMediate__ACQuire.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.IMMediate.IMMediateClass.TRANsient">
            <summary>
            This command enables the output trigger system. When an output trigger is initiated, an event on a selected trigger source causes the specified triggering action to occur. If the trigger system is not initiated, all triggers are ignored.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/INITiate_Subsystem/INITiate__IMMediate__TRANsient.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.IMMediate.ACQuire.ACQuireClass">
            <summary>
            This command enables the measurement trigger system. When a measurement trigger is initiated, an event on a selected trigger source causes the specified triggering action to occur. If the trigger system is not initiated, all triggers are ignored.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/INITiate_Subsystem/INITiate__IMMediate__ACQuire.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.IMMediate.ACQuire.ACQuireClass.Command(System.String)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.IMMediate.TRANsient.TRANsientClass">
            <summary>
            This command enables the output trigger system. When an output trigger is initiated, an event on a selected trigger source causes the specified triggering action to occur. If the trigger system is not initiated, all triggers are ignored.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/INITiate_Subsystem/INITiate__IMMediate__TRANsient.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.INITiate.IMMediate.TRANsient.TRANsientClass.Command(System.String)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.ARRay.CURRent.CURRentClass.DC">
            <summary>
            This query initiates and triggers a measurement and returns an array containing the digitized output current in amperes. The sampling rate is set by SENSe:SWEep:TINTerval. The position of the trigger relative to the beginning of the data buffer is determined by SENSe:SWEep:OFFSet:POINTs. The number of points returned is set by SENSe:SWEep:POINts.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/MEASure_Subsystem/MEASure_ARRay_CURRent__DC__.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.ARRay.CURRent.DC.DCClass">
            <summary>
            This query initiates and triggers a measurement and returns an array containing the digitized output current in amperes. The sampling rate is set by SENSe:SWEep:TINTerval. The position of the trigger relative to the beginning of the data buffer is determined by SENSe:SWEep:OFFSet:POINTs. The number of points returned is set by SENSe:SWEep:POINts.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/MEASure_Subsystem/MEASure_ARRay_CURRent__DC__.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.ARRay.CURRent.DC.DCClass.Query(System.String,System.Double[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.ARRay.VOLTage.VOLTageClass.DC">
            <summary>
            This query initiates and triggers a measurement and returns an array containing the digitized output voltage in volts. The sampling rate is set by SENSe:SWEep:TINTerval. The position of the trigger relative to the beginning of the data buffer is determined by SENSe:SWEep:OFFSet:POINts. The number of points returned is set by SENSe:SWEep:POINts.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/MEASure_Subsystem/MEASure_ARRay_VOLTage__DC__.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.ARRay.VOLTage.DC.DCClass">
            <summary>
            This query initiates and triggers a measurement and returns an array containing the digitized output voltage in volts. The sampling rate is set by SENSe:SWEep:TINTerval. The position of the trigger relative to the beginning of the data buffer is determined by SENSe:SWEep:OFFSet:POINts. The number of points returned is set by SENSe:SWEep:POINts.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/MEASure_Subsystem/MEASure_ARRay_VOLTage__DC__.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.ARRay.VOLTage.DC.DCClass.Query(System.String,System.Double[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.SCALar.CURRent.CURRentClass.DC">
            <summary>
            This query initiates and triggers a measurement, and returns the DC output current in amperes. The default time interval and number of points settings yield a measurement time of 21 milliseconds per reading (1024 data points at 20.48 microsecond intervals). The default windowing function is Rectangular.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/MEASure_Subsystem/MEASure__SCALar__CURRent__DC__.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.SCALar.CURRent.DC.DCClass">
            <summary>
            This query initiates and triggers a measurement, and returns the DC output current in amperes. The default time interval and number of points settings yield a measurement time of 21 milliseconds per reading (1024 data points at 20.48 microsecond intervals). The default windowing function is Rectangular.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/MEASure_Subsystem/MEASure__SCALar__CURRent__DC__.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.SCALar.CURRent.DC.DCClass.Query(System.String,System.Double[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.SCALar.VOLTage.VOLTageClass.DC">
            <summary>
            This query initiates and triggers a measurement, and returns the DC output voltage in volts. The default time interval and number of points settings yield a measurement time of 21 milliseconds per reading (1024 data points at 20.48 microsecond intervals). The default windowing function is Rectangular. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/MEASure_Subsystem/MEASure__SCALar__VOLTage__DC__.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.SCALar.VOLTage.DC.DCClass">
            <summary>
            This query initiates and triggers a measurement, and returns the DC output voltage in volts. The default time interval and number of points settings yield a measurement time of 21 milliseconds per reading (1024 data points at 20.48 microsecond intervals). The default windowing function is Rectangular. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/MEASure_Subsystem/MEASure__SCALar__VOLTage__DC__.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.MEASure.SCALar.VOLTage.DC.DCClass.Query(System.String,System.Double[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.OUTPutClass.STATe">
            <summary>
            This command enables or disables the specified output channel(s). The enabled state is ON (1); the disabled state is OFF (0). The state of a disabled output is a condition of zero output voltage and  zero source current. If output and sense relays are installed (Option 761), the relays will open when the output is disabled and close when the output is enabled. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.INHibit.INHibitClass.MODE">
            <summary>
            This command selects the mode of operation of the Inhibit input (INH). The inhibit function shuts down ALL output channels in response to an external signal on the Inhibit input. If an output channel has been turned off by OUTPut:STATe, the inhibit function does not affect the output channel while it is in the OFF state. The Inhibit mode setting is stored in non-volatile memory. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_INHibit_MODE.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.INHibit.MODE.MODEClass">
            <summary>
            This command selects the mode of operation of the Inhibit input (INH). The inhibit function shuts down ALL output channels in response to an external signal on the Inhibit input. If an output channel has been turned off by OUTPut:STATe, the inhibit function does not affect the output channel while it is in the OFF state. The Inhibit mode setting is stored in non-volatile memory. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_INHibit_MODE.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.INHibit.MODE.MODEClass.Command(System.String)">
             <param name="mode">The mode of operation of the Inhibit input (INH). (Supported special values: "OFF" | "LATChing" | "LIVE")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.INHibit.MODE.MODEClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PON.PONClass.STATe">
            <summary>
            This command determines if the power-on state is set to the *RST (RST) state or the instrument state stored in memory location 0 (RCL0). The parameter is saved in non-volatile memory. Instrument states can be stored using the *SAV command.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_PON_STATe.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PON.STATe.STATeClass">
            <summary>
            This command determines if the power-on state is set to the *RST (RST) state or the instrument state stored in memory location 0 (RCL0). The parameter is saved in non-volatile memory. Instrument states can be stored using the *SAV command.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_PON_STATe.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PON.STATe.STATeClass.Command(System.String)">
            <param name="state">RST | RCL0</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PON.STATe.STATeClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.PROTectionClass.CLEar">
            <summary>
            This command clears the latched protection status that disables the output when an over-voltage, over-temperature, over-current, inhibit signal, power-fail condition, or on some models, a power-limit condition is detected. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_PROTection_CLEar.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.PROTectionClass.COUPle">
            <summary>
            This command enables/disables output coupling for protection faults. When enabled, ALL output channels are disabled when a protection fault occurs on any output channel. The enabled state is On (1); the disabled state is Off (0). When disabled, only the affected output channel is disabled when a protection fault is triggered.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_PROTection_COUPle.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.PROTectionClass.DELay">
            <summary>
            This command sets the over-current protection delay. The over-current protection function will not be triggered on the specified output channel during the delay time. After the delay time has expired, the over-current protection function will be active. This prevents  momentary changes in output status from triggering the over-current protection function. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_PROTection_DELay.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.CLEar.CLEarClass">
            <summary>
            This command clears the latched protection status that disables the output when an over-voltage, over-temperature, over-current, inhibit signal, power-fail condition, or on some models, a power-limit condition is detected. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_PROTection_CLEar.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.CLEar.CLEarClass.Command(System.String)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.COUPle.COUPleClass">
            <summary>
            This command enables/disables output coupling for protection faults. When enabled, ALL output channels are disabled when a protection fault occurs on any output channel. The enabled state is On (1); the disabled state is Off (0). When disabled, only the affected output channel is disabled when a protection fault is triggered.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_PROTection_COUPle.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.COUPle.COUPleClass.Command(System.Boolean)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.COUPle.COUPleClass.Command(System.Int32)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.COUPle.COUPleClass.Command(System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.COUPle.COUPleClass.Query(System.Boolean@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.DELay.DELayClass">
            <summary>
            This command sets the over-current protection delay. The over-current protection function will not be triggered on the specified output channel during the delay time. After the delay time has expired, the over-current protection function will be active. This prevents  momentary changes in output status from triggering the over-current protection function. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_PROTection_DELay.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.DELay.DELayClass.Command(System.Double,System.String)">
            <param name="delay">0 - 0.255 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.DELay.DELayClass.Command(System.String,System.String)">
            <param name="delay">0 - 0.255 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.DELay.DELayClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN|MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.PROTection.DELay.DELayClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN|MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.RELay.RELayClass.POLarity">
            <summary>
            This command sets the output polarity on power modules with polarity reversal relays installed (Option 760). Polarity reversal affects both the output and the sense terminals.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_RELay_POLarity.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.RELay.POLarity.POLarityClass">
            <summary>
            This command sets the output polarity on power modules with polarity reversal relays installed (Option 760). Polarity reversal affects both the output and the sense terminals.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut_RELay_POLarity.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.RELay.POLarity.POLarityClass.Command(System.String,System.String)">
            <param name="polarity">NORMal | REVerse</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.RELay.POLarity.POLarityClass.Query(System.String,System.String[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.STATeClass">
            <summary>
            This command enables or disables the specified output channel(s). The enabled state is ON (1); the disabled state is OFF (0). The state of a disabled output is a condition of zero output voltage and  zero source current. If output and sense relays are installed (Option 761), the relays will open when the output is disabled and close when the output is enabled. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.STATeClass.Command(System.Boolean,System.String,System.String)">
             <param name="bool">OFF | 0 | ON | 1</param>
             <param name="NORelay">(Pass null to omit this optional parameter or ignore it)
            NORelay</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.STATeClass.Command(System.Boolean,System.Object,System.String)">
             <param name="bool">OFF | 0 | ON | 1</param>
             <param name="NORelay">(Pass null to omit this optional parameter or ignore it)
            NORelay</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.STATeClass.Command(System.Int32,System.String,System.String)">
             <param name="bool">OFF | 0 | ON | 1</param>
             <param name="NORelay">(Pass null to omit this optional parameter or ignore it)
            NORelay</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.STATeClass.Command(System.Int32,System.Object,System.String)">
             <param name="bool">OFF | 0 | ON | 1</param>
             <param name="NORelay">(Pass null to omit this optional parameter or ignore it)
            NORelay</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.STATeClass.Command(System.String,System.String,System.String)">
             <param name="bool">OFF | 0 | ON | 1</param>
             <param name="NORelay">(Pass null to omit this optional parameter or ignore it)
            NORelay</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.STATeClass.Command(System.String,System.Object,System.String)">
             <param name="bool">OFF | 0 | ON | 1</param>
             <param name="NORelay">(Pass null to omit this optional parameter or ignore it)
            NORelay</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.STATeClass.Query(System.String,System.Boolean[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.STATeClass.PMODe">
            <summary>
            This command sets the preferred mode for output on or output off transitions. It allows output state transitions to be optimized for either constant voltage or constant current operation. Turn-on and turn-off overshoots are minimized for the preferred mode of operation.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__PMODe.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.COUPleClass.CHANnel">
            <summary>
            This command specifies which output channels in the mainframe are controlled by the output synchronization function. The output channels that have been synchronized or coupled will turn on and off together when any one of them is turned on or off, or when a signal is received from a digital connector pin that has been configured as an On couple or an Off couple pin. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__COUPle_CHANnel.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.COUPleClass.DOFFset">
            <summary>
            This command specifies a maximum delay offset to synchronize the output state changes.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__COUPle_DOFFset.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.COUPleClass.STATe">
            <summary>
            This command enables or disables output coupling or synchronization between multiple output channels. When output channels have been coupled and the Digital connector pins have been properly configured, enabling this function allows you to control the output state of multiple outputs in multiple mainframes by controlling the output state of one output channel. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__COUPle__STATe_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.CHANnel.CHANnelClass">
            <summary>
            This command specifies which output channels in the mainframe are controlled by the output synchronization function. The output channels that have been synchronized or coupled will turn on and off together when any one of them is turned on or off, or when a signal is received from a digital connector pin that has been configured as an On couple or an Off couple pin. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__COUPle_CHANnel.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.CHANnel.CHANnelClass.Command(System.Object,System.Object,System.Object,System.Object)">
             <param name="channel1">(Pass null to omit this optional parameter or ignore it)
            Output Channel. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="channel2">(Pass null to omit this optional parameter or ignore it)
            Output Channel. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="channel3">(Pass null to omit this optional parameter or ignore it)
            Output Channel. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="channel4">(Pass null to omit this optional parameter or ignore it)
            Output Channel. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.CHANnel.CHANnelClass.Query(System.Int32[]@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.DOFFset.DOFFsetClass">
            <summary>
            This command specifies a maximum delay offset to synchronize the output state changes.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__COUPle_DOFFset.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.DOFFset.DOFFsetClass.Command(System.Double)">
             <param name="delay">The maximum delay offset to synchronize output state changes.  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.DOFFset.DOFFsetClass.Command(System.String)">
             <param name="delay">The maximum delay offset to synchronize output state changes.  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.DOFFset.DOFFsetClass.Query(System.Double@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.MAX.MAXClass.DOFFset">
            <summary>
            This query returns the largest delay offset that is required for the output channels installed in this mainframe. Refer to Appendix D in the User's Guide for detailed information.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__COUPle_MAX_DOFFset_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.MAX.DOFFset.DOFFsetClass">
            <summary>
            This query returns the largest delay offset that is required for the output channels installed in this mainframe. Refer to Appendix D in the User's Guide for detailed information.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__COUPle_MAX_DOFFset_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.MAX.DOFFset.DOFFsetClass.Query(System.Double@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.STATe.STATeClass">
            <summary>
            This command enables or disables output coupling or synchronization between multiple output channels. When output channels have been coupled and the Digital connector pins have been properly configured, enabling this function allows you to control the output state of multiple outputs in multiple mainframes by controlling the output state of one output channel. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__COUPle__STATe_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.STATe.STATeClass.Command(System.Boolean)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.STATe.STATeClass.Command(System.Int32)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.STATe.STATeClass.Command(System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.COUPle.STATe.STATeClass.Query(System.Boolean@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.DELayClass.FALL">
            <summary>
            This command sets the delay in seconds that the instrument waits before disabling the specified output. It affects on-to-off transitions including changes in the OUTPut:STATe as well as transitions due to changes in the voltage range or current range. It does NOT affect transitions to off caused by protection functions. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__DELay_FALL.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.DELayClass.RISE">
            <summary>
            This command sets the delay in seconds that the instrument waits before enabling the specified output. It affects all off-to-on transitions including changes in the OUTPut:STATe as well as transitions due to OUTPut:PROTection:CLEar. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__DELay_RISE.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.FALL.FALLClass">
            <summary>
            This command sets the delay in seconds that the instrument waits before disabling the specified output. It affects on-to-off transitions including changes in the OUTPut:STATe as well as transitions due to changes in the voltage range or current range. It does NOT affect transitions to off caused by protection functions. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__DELay_FALL.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.FALL.FALLClass.Command(System.Double,System.String)">
            <param name="delay">0 - 1.023 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.FALL.FALLClass.Command(System.String,System.String)">
            <param name="delay">0 - 1.023 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.FALL.FALLClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN|MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.FALL.FALLClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN|MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.RISE.RISEClass">
            <summary>
            This command sets the delay in seconds that the instrument waits before enabling the specified output. It affects all off-to-on transitions including changes in the OUTPut:STATe as well as transitions due to OUTPut:PROTection:CLEar. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__DELay_RISE.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.RISE.RISEClass.Command(System.Double,System.String)">
            <param name="delay">0 - 1.023 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.RISE.RISEClass.Command(System.String,System.String)">
            <param name="delay">0 - 1.023 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.RISE.RISEClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.DELay.RISE.RISEClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.PMODe.PMODeClass">
            <summary>
            This command sets the preferred mode for output on or output off transitions. It allows output state transitions to be optimized for either constant voltage or constant current operation. Turn-on and turn-off overshoots are minimized for the preferred mode of operation.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/OUTPut_Subsystem/OUTPut__STATe__PMODe.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.PMODe.PMODeClass.Command(System.String,System.String)">
            <param name="mode">VOLTage | CURRent</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OUTPut.STATe.PMODe.PMODeClass.Query(System.String,System.String[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SENSeClass.FUNCtion">
            <summary>
            This command selects a measurement function on models that do not have simultaneous voltage and current measurement capability. This command is required so that the acquisition system knows which measurement function to acquire when a measurement is triggered.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_FUNCtion.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.CCOMpensate.CCOMpensateClass.STATe">
            <summary>
            This command turns current measurement compensation ON or OFF on the specified output channel.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_CURRent_CCOMPensate.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.CCOMpensate.STATe.STATeClass">
            <summary>
            This command turns current measurement compensation ON or OFF on the specified output channel.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_CURRent_CCOMPensate.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.CCOMpensate.STATe.STATeClass.Command(System.Boolean,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.CCOMpensate.STATe.STATeClass.Command(System.Int32,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.CCOMpensate.STATe.STATeClass.Command(System.String,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.CCOMpensate.STATe.STATeClass.Query(System.String,System.Boolean[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.DC.RANGe.RANGeClass.UPPer">
            <summary>
            This command selects a DC current measurement range on models that have multiple ranges. The value that you enter must be higher than the maximum current that you expect to measure. Units are in amperes. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_CURRent__DC__RANGe.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.DC.RANGe.UPPer.UPPerClass">
            <summary>
            This command selects a DC current measurement range on models that have multiple ranges. The value that you enter must be higher than the maximum current that you expect to measure. Units are in amperes. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_CURRent__DC__RANGe.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.DC.RANGe.UPPer.UPPerClass.Command(System.Double,System.String)">
             <param name="range">0 - 3 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.DC.RANGe.UPPer.UPPerClass.Command(System.Double,System.String,System.String)">
             <param name="range">0 - 3 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="rangeUnits">Units for the range parameter.</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.DC.RANGe.UPPer.UPPerClass.Command(System.String,System.String)">
             <param name="range">0 - 3 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.DC.RANGe.UPPer.UPPerClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.CURRent.DC.RANGe.UPPer.UPPerClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.FUNCtion.FUNCtionClass">
            <summary>
            This command selects a measurement function on models that do not have simultaneous voltage and current measurement capability. This command is required so that the acquisition system knows which measurement function to acquire when a measurement is triggered.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_FUNCtion.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.FUNCtion.FUNCtionClass.Command(System.String,System.String)">
            <param name="function">"CURRent"| "VOLTage"</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.FUNCtion.FUNCtionClass.Query(System.String,System.String@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.SWEepClass.POINts">
            <summary>
            This command defines the number of points in a measurement on models that have measurement controls.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_SWEep_POINts.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.SWEepClass.TINTerval">
            <summary>
            This command defines the time period between samples in seconds on models that have measurement controls. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_SWEep_TINTerval.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.OFFSet.OFFSetClass.POINts">
            <summary>
            This command defines the offset in a data sweep when an acquire trigger is used on models that have measurement controls. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_SWEep_OFFset_POINts.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.OFFSet.POINts.POINtsClass">
            <summary>
            This command defines the offset in a data sweep when an acquire trigger is used on models that have measurement controls. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_SWEep_OFFset_POINts.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.OFFSet.POINts.POINtsClass.Command(System.Int32,System.String)">
            <param name="points">-4095 - 2,000,000,000 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.OFFSet.POINts.POINtsClass.Command(System.String,System.String)">
            <param name="points">-4095 - 2,000,000,000 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.OFFSet.POINts.POINtsClass.Query(System.String,System.String,System.Int32[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.OFFSet.POINts.POINtsClass.Query(System.Object,System.String,System.Int32[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.POINts.POINtsClass">
            <summary>
            This command defines the number of points in a measurement on models that have measurement controls.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_SWEep_POINts.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.POINts.POINtsClass.Command(System.Int32,System.String)">
            <param name="points">1 - 4096 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.POINts.POINtsClass.Command(System.String,System.String)">
            <param name="points">1 - 4096 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.POINts.POINtsClass.Query(System.String,System.String,System.Int32[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.POINts.POINtsClass.Query(System.Object,System.String,System.Int32[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.TINTerval.TINTervalClass">
            <summary>
            This command defines the time period between samples in seconds on models that have measurement controls. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_SWEep_TINTerval.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.TINTerval.TINTervalClass.Command(System.Double,System.String)">
            <param name="interval">0.00002048 - 40000 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.TINTerval.TINTervalClass.Command(System.String,System.String)">
            <param name="interval">0.00002048 - 40000 | MIN | MAX</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.TINTerval.TINTervalClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.SWEep.TINTerval.TINTervalClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.VOLTage.DC.RANGe.RANGeClass.UPPer">
            <summary>
            This command selects a DC voltage measurement range on models that have multiple ranges. The programmed value must be the maximum voltage that you expect to measure. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_VOLTage__DC__RANGe.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.VOLTage.DC.RANGe.UPPer.UPPerClass">
            <summary>
            This command selects a DC voltage measurement range on models that have multiple ranges. The programmed value must be the maximum voltage that you expect to measure. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_VOLTage__DC__RANGe.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.VOLTage.DC.RANGe.UPPer.UPPerClass.Command(System.Double,System.String)">
             <param name="range">0 - 50 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.VOLTage.DC.RANGe.UPPer.UPPerClass.Command(System.Double,System.String,System.String)">
             <param name="range">0 - 50 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="rangeUnits">Units for the range parameter.</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.VOLTage.DC.RANGe.UPPer.UPPerClass.Command(System.String,System.String)">
             <param name="range">0 - 50 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.VOLTage.DC.RANGe.UPPer.UPPerClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.VOLTage.DC.RANGe.UPPer.UPPerClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.WINDow.WINDowClass.TYPE">
            <summary>
            This command sets the window function used in DC measurement calculations on models that have measurement controls. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_WINDow__TYPE_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.WINDow.TYPE.TYPEClass">
            <summary>
            This command sets the window function used in DC measurement calculations on models that have measurement controls. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SENSe_Subsystem/SENSe_WINDow__TYPE_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.WINDow.TYPE.TYPEClass.Command(System.String,System.String)">
            <param name="window">HANNing| RECTangular</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SENSe.WINDow.TYPE.TYPEClass.Query(System.String,System.String[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.CURRentClass.MODE">
            <summary>
            This command determines what happens to the output current when the transient system is initiated and triggered.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__CURRent_MODE.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.CURRentClass.RANGe">
            <summary>
            This command sets the output current range. Units are in amperes. The instrument selects the range with the best resolution for the value entered. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__CURRent_RANGe.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.IMMediate.IMMediateClass.AMPLitude">
            <summary>
            This command sets the immediate current level of the specified output channel. Units are in amperes. The immediate level is the output current setting. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__CURRent__LEVel_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.IMMediate.AMPLitude.AMPLitudeClass">
            <summary>
            This command sets the immediate current level of the specified output channel. Units are in amperes. The immediate level is the output current setting. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__CURRent__LEVel_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.IMMediate.AMPLitude.AMPLitudeClass.Command(System.Double,System.String)">
             <param name="current">0 - maximum | MIN | MAX. The maximum value is dependent on the current rating of the power module. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.IMMediate.AMPLitude.AMPLitudeClass.Command(System.Double,System.String,System.String)">
             <param name="current">0 - maximum | MIN | MAX. The maximum value is dependent on the current rating of the power module. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="currentUnits">Units for the current parameter.</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.IMMediate.AMPLitude.AMPLitudeClass.Command(System.String,System.String)">
             <param name="current">0 - maximum | MIN | MAX. The maximum value is dependent on the current rating of the power module. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.IMMediate.AMPLitude.AMPLitudeClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.IMMediate.AMPLitude.AMPLitudeClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.TRIGgered.TRIGgeredClass.AMPLitude">
             <summary>
             This command sets the triggered current level of the specified output channel. Units are in amperes. The triggered level is a stored value that is transferred to the output when an output Step is triggered. 
            
            
             </summary>
             <remarks>
             file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__CURRent__LEVel__TRIGgered.htm
             </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.TRIGgered.AMPLitude.AMPLitudeClass">
             <summary>
             This command sets the triggered current level of the specified output channel. Units are in amperes. The triggered level is a stored value that is transferred to the output when an output Step is triggered. 
            
            
             </summary>
             <remarks>
             file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__CURRent__LEVel__TRIGgered.htm
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.TRIGgered.AMPLitude.AMPLitudeClass.Command(System.Double,System.String)">
             <param name="current">0 - maximum | MIN | MAX. The maximum value is dependent on the current rating of the power module. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.TRIGgered.AMPLitude.AMPLitudeClass.Command(System.Double,System.String,System.String)">
             <param name="current">0 - maximum | MIN | MAX. The maximum value is dependent on the current rating of the power module. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="currentUnits">Units for the current parameter.</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.TRIGgered.AMPLitude.AMPLitudeClass.Command(System.String,System.String)">
             <param name="current">0 - maximum | MIN | MAX. The maximum value is dependent on the current rating of the power module. (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.TRIGgered.AMPLitude.AMPLitudeClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN|MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.LEVel.TRIGgered.AMPLitude.AMPLitudeClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN|MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.MODE.MODEClass">
            <summary>
            This command determines what happens to the output current when the transient system is initiated and triggered.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__CURRent_MODE.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.MODE.MODEClass.Command(System.String,System.String)">
            <param name="mode">FIXed | STEP | LIST | ARB</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.MODE.MODEClass.Query(System.String,System.String[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.PROTection.PROTectionClass.STATe">
            <summary>
            This command enables or disables the over-current protection (OCP) function. The enabled state is On (1); the disabled state is Off (0). If the over-current protection function is enabled and the output goes into constant current operation, the output is disabled and the Questionable Condition status register OCP bit is set.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__CURRent_PROTection_STATe.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.PROTection.STATe.STATeClass">
            <summary>
            This command enables or disables the over-current protection (OCP) function. The enabled state is On (1); the disabled state is Off (0). If the over-current protection function is enabled and the output goes into constant current operation, the output is disabled and the Questionable Condition status register OCP bit is set.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__CURRent_PROTection_STATe.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.PROTection.STATe.STATeClass.Command(System.Boolean,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.PROTection.STATe.STATeClass.Command(System.Int32,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.PROTection.STATe.STATeClass.Command(System.String,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.PROTection.STATe.STATeClass.Query(System.String,System.Boolean[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.RANGe.RANGeClass">
            <summary>
            This command sets the output current range. Units are in amperes. The instrument selects the range with the best resolution for the value entered. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__CURRent_RANGe.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.RANGe.RANGeClass.Command(System.Double,System.String)">
             <param name="range">0 - 3 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.RANGe.RANGeClass.Command(System.Double,System.String,System.String)">
             <param name="range">0 - 3 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="rangeUnits">Units for the range parameter.</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.RANGe.RANGeClass.Command(System.String,System.String)">
             <param name="range">0 - 3 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.RANGe.RANGeClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.CURRent.RANGe.RANGeClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.INPut.INPutClass.DATA">
            <summary>
            This query reads the state of the digital control port.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_INPut_DATA_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.INPut.DATA.DATAClass">
            <summary>
            This query reads the state of the digital control port.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_INPut_DATA_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.INPut.DATA.DATAClass.Query(System.Int32@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.OUTPut.OUTPutClass.DATA">
            <summary>
            This command sets the output data on the digital control port when that port is configured for Digital I/O operation. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_OUTput_DATA.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.OUTPut.DATA.DATAClass">
            <summary>
            This command sets the output data on the digital control port when that port is configured for Digital I/O operation. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_OUTput_DATA.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.OUTPut.DATA.DATAClass.Command(System.Int32)">
             <param name="value">0 - 127  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.OUTPut.DATA.DATAClass.Command(System.String)">
             <param name="value">0 - 127  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.OUTPut.DATA.DATAClass.Query(System.Int32@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN1.PIN1Class.FUNCtion">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN1.PIN1Class.POLarity">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN1.FUNCtion.FUNCtionClass">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN1.FUNCtion.FUNCtionClass.Command(System.String)">
            <param name="function">The function of digital port pin 1. DIO | DINPut | TOUTput | TINPut | FAULt | INHibit | ONCouple | OFFCouple</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN1.FUNCtion.FUNCtionClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN1.POLarity.POLarityClass">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN1.POLarity.POLarityClass.Command(System.String)">
            <param name="function">The polarity of digital port pin 1. POSitive | NEGative</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN1.POLarity.POLarityClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN2.PIN2Class.FUNCtion">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN2.PIN2Class.POLarity">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN2.FUNCtion.FUNCtionClass">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN2.FUNCtion.FUNCtionClass.Command(System.String)">
            <param name="function">The function of the digital port pin 2. DIO | DINPut | TOUTput | TINPut | FAULt | INHibit | ONCouple | OFFCouple</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN2.FUNCtion.FUNCtionClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN2.POLarity.POLarityClass">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN2.POLarity.POLarityClass.Command(System.String)">
            <param name="polarity">The polarity of digital port pin 2. POSitive | NEGative</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN2.POLarity.POLarityClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN3.PIN3Class.FUNCtion">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN3.PIN3Class.POLarity">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN3.FUNCtion.FUNCtionClass">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN3.FUNCtion.FUNCtionClass.Command(System.String)">
            <param name="function">The function of the digital port pin 3. DIO | DINPut | TOUTput | TINPut | FAULt | INHibit | ONCouple | OFFCouple</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN3.FUNCtion.FUNCtionClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN3.POLarity.POLarityClass">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN3.POLarity.POLarityClass.Command(System.String)">
            <param name="polarity">The polarity of digital port pin 3. POSitive | NEGative</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN3.POLarity.POLarityClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN4.PIN4Class.FUNCtion">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN4.PIN4Class.POLarity">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN4.FUNCtion.FUNCtionClass">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN4.FUNCtion.FUNCtionClass.Command(System.String)">
            <param name="function">The function of the digital port pin 4. DIO | DINPut | TOUTput | TINPut | FAULt | INHibit | ONCouple | OFFCouple</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN4.FUNCtion.FUNCtionClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN4.POLarity.POLarityClass">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN4.POLarity.POLarityClass.Command(System.String)">
            <param name="polarity">The polarity of digital port pin 4. POSitive | NEGative</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN4.POLarity.POLarityClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN5.PIN5Class.FUNCtion">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN5.PIN5Class.POLarity">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN5.FUNCtion.FUNCtionClass">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN5.FUNCtion.FUNCtionClass.Command(System.String)">
            <param name="function">The function of the digital port pin 5. DIO | DINPut | TOUTput | TINPut | FAULt | INHibit | ONCouple | OFFCouple</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN5.FUNCtion.FUNCtionClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN5.POLarity.POLarityClass">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN5.POLarity.POLarityClass.Command(System.String)">
            <param name="polarity">The polarity of digital port pin 5. POSitive | NEGative</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN5.POLarity.POLarityClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN6.PIN6Class.FUNCtion">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN6.PIN6Class.POLarity">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN6.FUNCtion.FUNCtionClass">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN6.FUNCtion.FUNCtionClass.Command(System.String)">
            <param name="function">The function of the digital port pin 6. DIO | DINPut | TOUTput | TINPut | FAULt | INHibit | ONCouple | OFFCouple</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN6.FUNCtion.FUNCtionClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN6.POLarity.POLarityClass">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN6.POLarity.POLarityClass.Command(System.String)">
            <param name="polarity">The polarity of digital port pin 6. POSitive | NEGative</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN6.POLarity.POLarityClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN7.PIN7Class.FUNCtion">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN7.PIN7Class.POLarity">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN7.FUNCtion.FUNCtionClass">
            <summary>
            This command sets the functions of the digital port pins. The pin functions are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__FUNCtion.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN7.FUNCtion.FUNCtionClass.Command(System.String)">
            <param name="function">The function of the digital port pin 7. DIO | DINPut | TOUTput | TINPut | FAULt | INHibit | ONCouple | OFFCouple</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN7.FUNCtion.FUNCtionClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN7.POLarity.POLarityClass">
            <summary>
            This command sets the polarity of the digital port pins. The pin polarities are saved in non-volatile memory.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__DIGital_PIN_1-7__POLarity.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN7.POLarity.POLarityClass.Command(System.String)">
            <param name="polarity">The polarity of digital port pin 7. POSitive | NEGative</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.DIGital.PIN7.POLarity.POLarityClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.LISTClass.COUNt">
            <summary>
            This command sets the number of times that the list is executed before it is completed.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_COUNt.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.LISTClass.STEP">
            <summary>
            This command specifies how the list responds to triggers. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_STEP.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.COUNt.COUNtClass">
            <summary>
            This command sets the number of times that the list is executed before it is completed.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_COUNt.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.COUNt.COUNtClass.Command(System.Double,System.String)">
            <param name="count">1 - 256 | MIN | MAX | INFinity</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.COUNt.COUNtClass.Command(System.String,System.String)">
            <param name="count">1 - 256 | MIN | MAX | INFinity</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.COUNt.COUNtClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.COUNt.COUNtClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.CURRent.CURRentClass.LEVel">
            <summary>
            This command specifies the current setting for each list step in amperes. A comma-delimited list of up to 512 steps may be programmed. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_CURRent__LEVel_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.CURRent.CURRentClass.POINts">
            <summary>
            This query returns the number of points (steps) in the current list, not the point values. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_CURRent_POINts_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.CURRent.LEVel.LEVelClass">
            <summary>
            This command specifies the current setting for each list step in amperes. A comma-delimited list of up to 512 steps may be programmed. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_CURRent__LEVel_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.CURRent.LEVel.LEVelClass.Command(System.Double[],System.String)">
            <param name="current">0 - maximum. The maximum value is dependent on the current rating of the power module.</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.CURRent.LEVel.LEVelClass.Query(System.String,System.Double[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.CURRent.POINts.POINtsClass">
            <summary>
            This query returns the number of points (steps) in the current list, not the point values. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_CURRent_POINts_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.CURRent.POINts.POINtsClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.DWELl.DWELlClass.LEVel">
            <summary>
            This command specifies the dwell time for each list step. A comma-delimited list of up to 512 steps may be programmed. Dwell time is the time that the output will remain at a specific step. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_DWELl.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.DWELl.DWELlClass.POINts">
            <summary>
            This query returns the number of points (steps) in the dwell list, not the point values. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_DWELl_POINts_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.DWELl.LEVel.LEVelClass">
            <summary>
            This command specifies the dwell time for each list step. A comma-delimited list of up to 512 steps may be programmed. Dwell time is the time that the output will remain at a specific step. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_DWELl.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.DWELl.LEVel.LEVelClass.Command(System.Double[],System.String)">
            <param name="time">The dwell time for each list step.</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.DWELl.LEVel.LEVelClass.Query(System.String,System.Double[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.DWELl.POINts.POINtsClass">
            <summary>
            This query returns the number of points (steps) in the dwell list, not the point values. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_DWELl_POINts_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.DWELl.POINts.POINtsClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.STEP.STEPClass">
            <summary>
            This command specifies how the list responds to triggers. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_STEP.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.STEP.STEPClass.Command(System.String,System.String)">
            <param name="step">ONCE | AUTO</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.STEP.STEPClass.Query(System.String,System.String[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TERMinate.TERMinateClass.LAST">
            <summary>
            This command determines the output value when the list terminates. The state is either ON (1) or OFF (0). 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_TERMinate_LAST.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TERMinate.LAST.LASTClass">
            <summary>
            This command determines the output value when the list terminates. The state is either ON (1) or OFF (0). 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_TERMinate_LAST.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TERMinate.LAST.LASTClass.Command(System.Boolean,System.String)">
            <param name="bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TERMinate.LAST.LASTClass.Command(System.Int32,System.String)">
            <param name="bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TERMinate.LAST.LASTClass.Command(System.String,System.String)">
            <param name="bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TERMinate.LAST.LASTClass.Query(System.String,System.Boolean[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TOUTput.BOSTep.BOSTepClass.DATA">
            <summary>
            This command specifies which list steps generate a trigger-out signal at the beginning of the list step (BOSTep). A comma-delimited list of up to 512 steps may be programmed. The state is either ON (1) or OFF (0).
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_TOUTput_BOSTep__DATA_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TOUTput.BOSTep.DATA.DATAClass">
            <summary>
            This command specifies which list steps generate a trigger-out signal at the beginning of the list step (BOSTep). A comma-delimited list of up to 512 steps may be programmed. The state is either ON (1) or OFF (0).
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_TOUTput_BOSTep__DATA_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TOUTput.BOSTep.DATA.DATAClass.Command(System.Boolean[],System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TOUTput.BOSTep.DATA.DATAClass.Command(System.Int32[],System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TOUTput.BOSTep.DATA.DATAClass.Query(System.String,System.Boolean[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TOUTput.EOSTep.EOSTepClass.DATA">
            <summary>
            This command specifies which list steps generate a trigger-out signal at the end of the list step (EOSTep). A comma-delimited list of up to 512 steps may be programmed. The state is either ON (1) or OFF (0). A trigger is only generated when the state is set to ON. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_TOUTput_EOSTep__DATA_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TOUTput.EOSTep.DATA.DATAClass">
            <summary>
            This command specifies which list steps generate a trigger-out signal at the end of the list step (EOSTep). A comma-delimited list of up to 512 steps may be programmed. The state is either ON (1) or OFF (0). A trigger is only generated when the state is set to ON. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_TOUTput_EOSTep__DATA_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TOUTput.EOSTep.DATA.DATAClass.Command(System.Boolean[],System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TOUTput.EOSTep.DATA.DATAClass.Command(System.Int32[],System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.TOUTput.EOSTep.DATA.DATAClass.Query(System.String,System.Boolean[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.VOLTage.VOLTageClass.LEVel">
            <summary>
            This command specifies the voltage setting for each list step in volts. A comma-delimited list of up to 512 steps may be programmed.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_VOLTage__LEVel_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.VOLTage.VOLTageClass.POINts">
            <summary>
            This query returns the number of points (steps) in the voltage list, not the point values. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_VOLTage_POINts_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.VOLTage.LEVel.LEVelClass">
            <summary>
            This command specifies the voltage setting for each list step in volts. A comma-delimited list of up to 512 steps may be programmed.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_VOLTage__LEVel_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.VOLTage.LEVel.LEVelClass.Command(System.Double[],System.String)">
            <param name="voltage">0 - maximum. The maximum value is dependent on the voltage rating of the power module.</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.VOLTage.LEVel.LEVelClass.Query(System.String,System.Double[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.VOLTage.POINts.POINtsClass">
            <summary>
            This query returns the number of points (steps) in the voltage list, not the point values. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__LIST_VOLTage_POINts_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.LIST.VOLTage.POINts.POINtsClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.POWer.POWerClass.LIMit">
             <summary>
             This command sets the power limit on output channels. Units are in Watts. For the majority of Agilent N6700 and N6705A configurations, full power is available from all installed power modules. However, it is possible to configure a mainframe in which the combined ratings of the power modules exceed the power rating of the mainframe.
            
            
             </summary>
             <remarks>
             file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__POWer_LIMit.htm
             </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.POWer.LIMit.LIMitClass">
             <summary>
             This command sets the power limit on output channels. Units are in Watts. For the majority of Agilent N6700 and N6705A configurations, full power is available from all installed power modules. However, it is possible to configure a mainframe in which the combined ratings of the power modules exceed the power rating of the mainframe.
            
            
             </summary>
             <remarks>
             file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__POWer_LIMit.htm
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.POWer.LIMit.LIMitClass.Command(System.Double,System.String)">
             <param name="power">0 - maximum | MIN | MAX (specified in W, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.POWer.LIMit.LIMitClass.Command(System.Double,System.String,System.String)">
             <param name="power">0 - maximum | MIN | MAX (specified in W, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="powerUnits">Units for the power parameter.</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.POWer.LIMit.LIMitClass.Command(System.String,System.String)">
             <param name="power">0 - maximum | MIN | MAX (specified in W, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.POWer.LIMit.LIMitClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.POWer.LIMit.LIMitClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.STEP.STEPClass.TOUTput">
             <summary>
             This command specifies whether an output trigger signal is generated when a transient voltage or current step occurs. The state is either ON (1) or OFF (0). A trigger is generated when the state is True (ON).
            
            
             </summary>
             <remarks>
             file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__STEP_TOUTput.htm
             </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.STEP.TOUTput.TOUTputClass">
             <summary>
             This command specifies whether an output trigger signal is generated when a transient voltage or current step occurs. The state is either ON (1) or OFF (0). A trigger is generated when the state is True (ON).
            
            
             </summary>
             <remarks>
             file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__STEP_TOUTput.htm
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.STEP.TOUTput.TOUTputClass.Command(System.Boolean,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.STEP.TOUTput.TOUTputClass.Command(System.Int32,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.STEP.TOUTput.TOUTputClass.Command(System.String,System.String)">
            <param name="Bool">OFF | 0 | ON | 1</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.STEP.TOUTput.TOUTputClass.Query(System.String,System.Boolean[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.VOLTageClass.MODE">
            <summary>
            This command determines what happens to the output voltage when the transient system is initiated and triggered.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage_MODE.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.VOLTageClass.RANGe">
            <summary>
            This command sets the output voltage range. Units are in volts. The instrument selects the range with the best resolution for the value entered. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage_RANGe.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.IMMediate.IMMediateClass.AMPLitude">
            <summary>
            This command sets the immediate voltage level of the specified output channel. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage__LEVel_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.IMMediate.AMPLitude.AMPLitudeClass">
            <summary>
            This command sets the immediate voltage level of the specified output channel. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage__LEVel_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.IMMediate.AMPLitude.AMPLitudeClass.Command(System.Double,System.String)">
             <param name="voltage">0 - maximum | MIN | MAX. The maximum value is dependent on the voltage rating of the power module. (specified in V, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.IMMediate.AMPLitude.AMPLitudeClass.Command(System.Double,System.String,System.String)">
             <param name="voltage">0 - maximum | MIN | MAX. The maximum value is dependent on the voltage rating of the power module. (specified in V, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="voltageUnits">Units for the voltage parameter.</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.IMMediate.AMPLitude.AMPLitudeClass.Command(System.String,System.String)">
             <param name="voltage">0 - maximum | MIN | MAX. The maximum value is dependent on the voltage rating of the power module. (specified in V, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.IMMediate.AMPLitude.AMPLitudeClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.IMMediate.AMPLitude.AMPLitudeClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.TRIGgered.TRIGgeredClass.AMPLitude">
            <summary>
            This command sets the triggered voltage level of the specified output channel. Units are in volts. The triggered level is a stored value that is transferred to the output when an output Step is triggered. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage__LEVel__TRIGgered.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.TRIGgered.AMPLitude.AMPLitudeClass">
            <summary>
            This command sets the triggered voltage level of the specified output channel. Units are in volts. The triggered level is a stored value that is transferred to the output when an output Step is triggered. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage__LEVel__TRIGgered.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.TRIGgered.AMPLitude.AMPLitudeClass.Command(System.Double,System.String)">
             <param name="voltage">0 - maximum | MIN | MAX. The maximum value is dependent on the voltage rating of the power module. (specified in V, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.TRIGgered.AMPLitude.AMPLitudeClass.Command(System.Double,System.String,System.String)">
             <param name="voltage">0 - maximum | MIN | MAX. The maximum value is dependent on the voltage rating of the power module. (specified in V, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="voltageUnits">Units for the voltage parameter.</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.TRIGgered.AMPLitude.AMPLitudeClass.Command(System.String,System.String)">
             <param name="voltage">0 - maximum | MIN | MAX. The maximum value is dependent on the voltage rating of the power module. (specified in V, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.TRIGgered.AMPLitude.AMPLitudeClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.LEVel.TRIGgered.AMPLitude.AMPLitudeClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.MODE.MODEClass">
            <summary>
            This command determines what happens to the output voltage when the transient system is initiated and triggered.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage_MODE.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.MODE.MODEClass.Command(System.String,System.String)">
            <param name="mode">FIXed | STEP | LIST | ARB</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.MODE.MODEClass.Query(System.String,System.String[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.PROTection.PROTectionClass.LEVel">
            <summary>
            This command sets the over-voltage protection (OVP) level of the output channel. The values are programmed in volts. If the output voltage exceeds the OVP level, the output is disabled and the Questionable Condition status register OV bit is set. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage_PROTection__LEVel_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.PROTection.LEVel.LEVelClass">
            <summary>
            This command sets the over-voltage protection (OVP) level of the output channel. The values are programmed in volts. If the output voltage exceeds the OVP level, the output is disabled and the Questionable Condition status register OV bit is set. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage_PROTection__LEVel_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.PROTection.LEVel.LEVelClass.Command(System.Double,System.String)">
             <param name="voltage">0 - maximum | MIN | MAX. The maximum value is dependent on the voltage rating of the power module. (specified in V, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.PROTection.LEVel.LEVelClass.Command(System.Double,System.String,System.String)">
             <param name="voltage">0 - maximum | MIN | MAX. The maximum value is dependent on the voltage rating of the power module. (specified in V, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="voltageUnits">Units for the voltage parameter.</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.PROTection.LEVel.LEVelClass.Command(System.String,System.String)">
             <param name="voltage">0 - maximum | MIN | MAX. The maximum value is dependent on the voltage rating of the power module. (specified in V, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.PROTection.LEVel.LEVelClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.PROTection.LEVel.LEVelClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.RANGe.RANGeClass">
            <summary>
            This command sets the output voltage range. Units are in volts. The instrument selects the range with the best resolution for the value entered. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage_RANGe.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.RANGe.RANGeClass.Command(System.Double,System.String)">
             <param name="range">0 - 50 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.RANGe.RANGeClass.Command(System.Double,System.String,System.String)">
             <param name="range">0 - 50 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="rangeUnits">Units for the range parameter.</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.RANGe.RANGeClass.Command(System.String,System.String)">
             <param name="range">0 - 50 | MIN | MAX  (specified in A, to specify different units use the overload that takes a units parameter)
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.RANGe.RANGeClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.RANGe.RANGeClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.SLEW.SLEWClass.IMMediate">
            <summary>
            This command sets the voltage slew rate in volts per second. The slew rate setting affects all programmed voltage changes, including those due to the output state turning on or off. The slew rate can be set to any value between 0 and 9.9E+37.  For very large values, the slew rate will be limited by the analog performance of the output circuit. The keywords MAX or INFinity set the slew rate to maximum.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage_SLEW__IMMediate_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.SLEW.IMMediate.IMMediateClass">
            <summary>
            This command sets the voltage slew rate in volts per second. The slew rate setting affects all programmed voltage changes, including those due to the output state turning on or off. The slew rate can be set to any value between 0 and 9.9E+37.  For very large values, the slew rate will be limited by the analog performance of the output circuit. The keywords MAX or INFinity set the slew rate to maximum.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SOURce_Subsystem/_SOURce__VOLTage_SLEW__IMMediate_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.SLEW.IMMediate.IMMediateClass.Command(System.Double,System.String)">
            <param name="slew">0 - 9.9E+37 | MIN | MAX | INFinity</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.SLEW.IMMediate.IMMediateClass.Command(System.String,System.String)">
            <param name="slew">0 - 9.9E+37 | MIN | MAX | INFinity</param>
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.SLEW.IMMediate.IMMediateClass.Query(System.String,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SOURce.VOLTage.SLEW.IMMediate.IMMediateClass.Query(System.Object,System.String,System.Double[]@)">
             <param name="minMax">(Pass null to omit this optional parameter or ignore it)
            MIN | MAX</param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.STATusClass.PRESet">
            <summary>
            This command sets all defined bits in the status system's PTR registers and clears all bits in the NTR and Enable registers. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_PRESet.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.OPERationClass.CONDition">
            <summary>
            This query returns the value of the Operation Status Condition register. The Condition register is a read-only register, which holds the live (unlatched) operational status of the instrument. Reading the Operation Condition register does not clear it.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_OPERation_CONDition_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.OPERationClass.ENABle">
            <summary>
            This command and its query set and read the value of the Operation Status Enable register. The Enable register is a mask for enabling specific bits from the Operation Event register to set the operation summary bit (OPER) of the Status Byte register. This bit (bit 7) is the logical OR of all the Operational Event register bits that are enabled by the Operation Status Enable register.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_OPERation_ENABle.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.OPERationClass.EVENt">
            <summary>
            This query returns the value of the Operation Status Event register. The Event register is a read-only register, which stores (latches) all events that are passed by the Operation NTR and/or PTR filter. Reading the Operation Status Event register clears it. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_OPERation__EVENt__.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.OPERationClass.NTRansition">
            <summary>
            These command sets and reads the value of the Operation NTR (Negative-Transition)  register. This register serves as a polarity filter between the Operation Condition and Operation Event registers.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_OPERation_NTRansition.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.OPERationClass.PTRansition">
            <summary>
            These command sets and reads the value of the Operation PTR (Positive-Transition)  register. This register serves as a polarity filter between the Operation Condition and Operation Event registers.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_OPERation_PTRansition.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.CONDition.CONDitionClass">
            <summary>
            This query returns the value of the Operation Status Condition register. The Condition register is a read-only register, which holds the live (unlatched) operational status of the instrument. Reading the Operation Condition register does not clear it.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_OPERation_CONDition_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.CONDition.CONDitionClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.ENABle.ENABleClass">
            <summary>
            This command and its query set and read the value of the Operation Status Enable register. The Enable register is a mask for enabling specific bits from the Operation Event register to set the operation summary bit (OPER) of the Status Byte register. This bit (bit 7) is the logical OR of all the Operational Event register bits that are enabled by the Operation Status Enable register.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_OPERation_ENABle.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.ENABle.ENABleClass.Command(System.Int32,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.ENABle.ENABleClass.Command(System.String,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.ENABle.ENABleClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.EVENt.EVENtClass">
            <summary>
            This query returns the value of the Operation Status Event register. The Event register is a read-only register, which stores (latches) all events that are passed by the Operation NTR and/or PTR filter. Reading the Operation Status Event register clears it. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_OPERation__EVENt__.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.EVENt.EVENtClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.NTRansition.NTRansitionClass">
            <summary>
            These command sets and reads the value of the Operation NTR (Negative-Transition)  register. This register serves as a polarity filter between the Operation Condition and Operation Event registers.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_OPERation_NTRansition.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.NTRansition.NTRansitionClass.Command(System.Int32,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.NTRansition.NTRansitionClass.Command(System.String,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.NTRansition.NTRansitionClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.PTRansition.PTRansitionClass">
            <summary>
            These command sets and reads the value of the Operation PTR (Positive-Transition)  register. This register serves as a polarity filter between the Operation Condition and Operation Event registers.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_OPERation_PTRansition.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.PTRansition.PTRansitionClass.Command(System.Int32,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.PTRansition.PTRansitionClass.Command(System.String,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.OPERation.PTRansition.PTRansitionClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.PRESet.PRESetClass">
            <summary>
            This command sets all defined bits in the status system's PTR registers and clears all bits in the NTR and Enable registers. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_PRESet.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.PRESet.PRESetClass.Command">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.QUEStionableClass.CONDition">
            <summary>
            This query returns the value of the Questionable Status Condition register. The Condition register is a read-only register, which holds the live (unlatched) questionable status of the instrument. Reading the Questionable Condition register does not clear it.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_QUEStionable_CONDition_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.QUEStionableClass.ENABle">
            <summary>
            This command and its query set and read the value of the Questionable Status Enable register. The Enable register is a mask for enabling specific bits from the Questionable Event register to set the questionable summary bit (QUES) of the Status Byte register. This bit (bit 3) is the logical OR of all the Questionable Event register bits that are enabled by the Questionable Status Enable register.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_QUEStionable_ENABle.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.QUEStionableClass.EVENt">
            <summary>
            This query returns the value of the Questionable Status Event register. The Event register is a read-only register, which stores (latches) all events that are passed by the Questionable NTR and/or PTR filter. Reading the Questionable Status  Event register clears it. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_QUEStionable__EVENt__.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.QUEStionableClass.NTRansition">
            <summary>
            These command sets and reads the value of the Questionable NTR (Negative-Transition)  register. This register serves as a polarity filter between the Questionable Condition and Questionable Event registers.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_QUEStionable_NTRansition.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.QUEStionableClass.PTRansition">
            <summary>
            These command sets and reads the value of the Questionable PTR (Positive-Transition)  register. This register serves as a polarity filter between the Questionable Condition and Questionable Event registers.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_QUEStionable_PTRansition.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.CONDition.CONDitionClass">
            <summary>
            This query returns the value of the Questionable Status Condition register. The Condition register is a read-only register, which holds the live (unlatched) questionable status of the instrument. Reading the Questionable Condition register does not clear it.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_QUEStionable_CONDition_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.CONDition.CONDitionClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.ENABle.ENABleClass">
            <summary>
            This command and its query set and read the value of the Questionable Status Enable register. The Enable register is a mask for enabling specific bits from the Questionable Event register to set the questionable summary bit (QUES) of the Status Byte register. This bit (bit 3) is the logical OR of all the Questionable Event register bits that are enabled by the Questionable Status Enable register.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_QUEStionable_ENABle.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.ENABle.ENABleClass.Command(System.Int32,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.ENABle.ENABleClass.Command(System.String,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.ENABle.ENABleClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.EVENt.EVENtClass">
            <summary>
            This query returns the value of the Questionable Status Event register. The Event register is a read-only register, which stores (latches) all events that are passed by the Questionable NTR and/or PTR filter. Reading the Questionable Status  Event register clears it. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_QUEStionable__EVENt__.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.EVENt.EVENtClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.NTRansition.NTRansitionClass">
            <summary>
            These command sets and reads the value of the Questionable NTR (Negative-Transition)  register. This register serves as a polarity filter between the Questionable Condition and Questionable Event registers.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_QUEStionable_NTRansition.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.NTRansition.NTRansitionClass.Command(System.Int32,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.NTRansition.NTRansitionClass.Command(System.String,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.NTRansition.NTRansitionClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.PTRansition.PTRansitionClass">
            <summary>
            These command sets and reads the value of the Questionable PTR (Positive-Transition)  register. This register serves as a polarity filter between the Questionable Condition and Questionable Event registers.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/STATus_Subsystem/STATus_QUEStionable_PTRansition.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.PTRansition.PTRansitionClass.Command(System.Int32,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.PTRansition.PTRansitionClass.Command(System.String,System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STATus.QUEStionable.PTRansition.PTRansitionClass.Query(System.String,System.Int32[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.SYSTemClass.ERRor">
            <summary>
            This query returns the next error number and its corresponding message string from the error queue. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_ERRor_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.SYSTemClass.REBoot">
            <summary>
            This command causes the instrument to reboot to its power-on state.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_REBoot.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.SYSTemClass.VERSion">
            <summary>
            This command returns the version of the SCPI (Standard Commands for Programmable Instruments) standard with which the instrument is in compliance. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_VERSion_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.CHANnelClass.COUNt">
            <summary>
            This query returns the number of output channels in a mainframe.   
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_CHANnel__COUNt__.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.CHANnelClass.MODel">
            <summary>
            This query returns the model number of the selected output channel.  
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_CHANnel_MODel_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.CHANnelClass.OPTion">
            <summary>
            This query returns a list of options installed in each channel given in the channel list. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_CHANnel_OPTion_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.CHANnelClass.SERial">
            <summary>
            This query returns the serial number of the selected output channel. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_CHANnel_SERial_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.COUNt.COUNtClass">
            <summary>
            This query returns the number of output channels in a mainframe.   
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_CHANnel__COUNt__.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.COUNt.COUNtClass.Query(System.Int32@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.MODel.MODelClass">
            <summary>
            This query returns the model number of the selected output channel.  
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_CHANnel_MODel_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.MODel.MODelClass.Query(System.String,System.String[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.OPTion.OPTionClass">
            <summary>
            This query returns a list of options installed in each channel given in the channel list. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_CHANnel_OPTion_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.OPTion.OPTionClass.Query(System.String,System.String[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.SERial.SERialClass">
            <summary>
            This query returns the serial number of the selected output channel. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_CHANnel_SERial_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.CHANnel.SERial.SERialClass.Query(System.String,System.String[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.COMMunicate.COMMunicateClass.RLSTate">
            <summary>
            This command configures the remote/local state of the instrument.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_COMMunicate_RLSTate.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.COMMunicate.RLSTate.RLSTateClass">
            <summary>
            This command configures the remote/local state of the instrument.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_COMMunicate_RLSTate.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.COMMunicate.RLSTate.RLSTateClass.Command(System.String)">
            <param name="state">LOCal | REMote | RWLock</param>
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.COMMunicate.RLSTate.RLSTateClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.COMMunicate.TCPip.TCPipClass.CONTrol">
            <summary>
            This query returns the control connection port number. This is used to open a control socket connection to the instrument. Unlike the data socket, which uses a fixed port number (5025 for Agilent instruments), the port number for a control socket varies, and must be obtained using this query. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_COMMunicate_TCPip_CONTrol_.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.COMMunicate.TCPip.CONTrol.CONTrolClass">
            <summary>
            This query returns the control connection port number. This is used to open a control socket connection to the instrument. Unlike the data socket, which uses a fixed port number (5025 for Agilent instruments), the port number for a control socket varies, and must be obtained using this query. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_COMMunicate_TCPip_CONTrol_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.COMMunicate.TCPip.CONTrol.CONTrolClass.Query(System.Int32@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.ERRor.ERRorClass">
            <summary>
            This query returns the next error number and its corresponding message string from the error queue. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_ERRor_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.ERRor.ERRorClass.Query(System.Int32@,System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.GROupClass.CATalog">
            <summary>
            This query returns information about channels that are grouped. The defined groups are enclosed in quotes. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_GROup_CATalog_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.GROupClass.DEFine">
            <summary>
            This command defines a list of output channels as a paralleled group. This effectively creates a single output with higher current and power capability. You can group up to four channels per mainframe. All channels in a group must have identical model numbers and have identical options installed.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_GROup_DEFine.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.GROupClass.DELete">
            <summary>
            This command removes the indicated channel from a group. It leaves the other channels in the group intact.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_GROup_DELete.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.CATalog.CATalogClass">
            <summary>
            This query returns information about channels that are grouped. The defined groups are enclosed in quotes. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_GROup_CATalog_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.CATalog.CATalogClass.Query(System.String[]@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.DEFine.DEFineClass">
            <summary>
            This command defines a list of output channels as a paralleled group. This effectively creates a single output with higher current and power capability. You can group up to four channels per mainframe. All channels in a group must have identical model numbers and have identical options installed.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_GROup_DEFine.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.DEFine.DEFineClass.Command(System.String)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.DELete.DELeteClass">
            <summary>
            This command removes the indicated channel from a group. It leaves the other channels in the group intact.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_GROup_DELete.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.DELete.DELeteClass.Command(System.Int32)">
             <param name="channel">Channel Number to be deleted from a group. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.DELete.DELeteClass.Command(System.String)">
             <param name="channel">Channel Number to be deleted from a group. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.DELete.DELeteClass.ALL">
            <summary>
            This command deletes all groups on a mainframe. It returns any channels that have been grouped back to an ungrouped state.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_GROup_DELete_ALL.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.DELete.ALL.ALLClass">
            <summary>
            This command deletes all groups on a mainframe. It returns any channels that have been grouped back to an ungrouped state.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_GROup_DELete_ALL.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.GROup.DELete.ALL.ALLClass.Command">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.PASSword.FPANel.FPANelClass.RESet">
            <summary>
            This command resets the front panel lockout password to the factory-shipped setting, which is zero (0). This command does not reset the administrator/calibration password.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_PASSword_FPANel_RESet.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.PASSword.FPANel.RESet.RESetClass">
            <summary>
            This command resets the front panel lockout password to the factory-shipped setting, which is zero (0). This command does not reset the administrator/calibration password.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_PASSword_FPANel_RESet.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.PASSword.FPANel.RESet.RESetClass.Command">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.REBoot.REBootClass">
            <summary>
            This command causes the instrument to reboot to its power-on state.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_REBoot.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.REBoot.REBootClass.Command">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.VERSion.VERSionClass">
            <summary>
            This command returns the version of the SCPI (Standard Commands for Programmable Instruments) standard with which the instrument is in compliance. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/SYSTem_Commands/SYSTem_VERSion_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SYSTem.VERSion.VERSionClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.ACQuire.ACQuireClass.IMMediate">
            <summary>
            This command sends an immediate trigger to the measurement system. When the trigger system is initiated, a measurement trigger causes the instrument to measure the output voltage or current, and store the results in a buffer. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/TRIGger_Subsystem/TRIGger_ACQuire__IMMediate_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.ACQuire.ACQuireClass.SOURce">
            <summary>
            This command selects the trigger source for the measurement trigger system. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/TRIGger_Subsystem/TRIGger_ACQuire_SOURce.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.ACQuire.IMMediate.IMMediateClass">
            <summary>
            This command sends an immediate trigger to the measurement system. When the trigger system is initiated, a measurement trigger causes the instrument to measure the output voltage or current, and store the results in a buffer. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/TRIGger_Subsystem/TRIGger_ACQuire__IMMediate_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.ACQuire.IMMediate.IMMediateClass.Command(System.String)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.ACQuire.SOURce.SOURceClass">
            <summary>
            This command selects the trigger source for the measurement trigger system. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/TRIGger_Subsystem/TRIGger_ACQuire_SOURce.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.ACQuire.SOURce.SOURceClass.Command(System.String,System.String)">
             <param name="source">BUS | PIN&lt;1-7&gt; | TRANsient&lt;1-4&gt; (Supported special values: "BUS" | "TRAN1" | "TRAN2" | "TRAN3" | "TRAN4" | "PIN1" | "PIN2" | "PIN3" | "PIN4" | "PIN5" | "PIN6" | "PIN7")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.ACQuire.SOURce.SOURceClass.Query(System.String,System.String[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.TRANsient.TRANsientClass.IMMediate">
            <summary>
            This command generates an immediate transient trigger regardless of the selected trigger source. Output triggers affect the following functions: voltage, current, and current limit. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/TRIGger_Subsystem/TRIGger_TRANsient__IMMediate_.htm
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.TRANsient.TRANsientClass.SOURce">
            <summary>
            This command selects the trigger source for the output trigger system. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/TRIGger_Subsystem/TRIGger_TRANsient_SOURce.htm
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.TRANsient.IMMediate.IMMediateClass">
            <summary>
            This command generates an immediate transient trigger regardless of the selected trigger source. Output triggers affect the following functions: voltage, current, and current limit. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/TRIGger_Subsystem/TRIGger_TRANsient__IMMediate_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.TRANsient.IMMediate.IMMediateClass.Command(System.String)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.TRANsient.SOURce.SOURceClass">
            <summary>
            This command selects the trigger source for the output trigger system. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/TRIGger_Subsystem/TRIGger_TRANsient_SOURce.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.TRANsient.SOURce.SOURceClass.Command(System.String,System.String)">
             <param name="source">BUS | PIN&lt;1-7&gt; | TRANsient&lt;1-4&gt; (Supported special values: "BUS" | "TRAN1" | "TRAN2" | "TRAN3" | "TRAN4" | "PIN1" | "PIN2" | "PIN3" | "PIN4" | "PIN5" | "PIN6" | "PIN7")
            </param>
             <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRIGger.TRANsient.SOURce.SOURceClass.Query(System.String,System.String[]@)">
            <param name="chanlist">One or more channels. (@2) - channel 2 , (@1,4) - channels 1 and 4, (@1:3) - channels 1 through 3.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CLS.CLSClass">
             <summary>
             This command causes the following actions on the status system:
            
            - Clears the Standard Event Status, Operation Status Event, and Questionable Status Event registers.
            - Clears the Status Byte and the Error Queue.
            - If *CLS immediately follows a program message terminator (&lt;NL&gt;), then the output queue and the MAV bit are also cleared. 
            
            
             </summary>
             <remarks>
             file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_CLS.htm
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.CLS.CLSClass.Command">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ESE.ESEClass">
            <summary>
            This command programs the Standard Event Status Enable register bits. The programming determines which events of the Standard Event Status Event register (see *ESR?) are allowed to set the ESB (Event Summary Bit) of the Status Byte register. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_ESE.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ESE.ESEClass.Command(System.Int32)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ESE.ESEClass.Command(System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ESE.ESEClass.Query(System.Int32@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ESR.ESRClass">
            <summary>
            This query returns the value of the Event register of the Standard Event Status group. The Event register is a read-only register, which stores (latches) all standard events. Reading the Standard Event Status Event register clears it. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_ESR_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.ESR.ESRClass.Query(System.Int32@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.IDN.IDNClass">
            <summary>
            This command reads the instrument's (mainframe) identification string which contains four comma-separated fields. The first field is the manufacturer's name, the second field is the instrument model number, the third field is the serial number, and the fourth field is the firmware revision. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_IDN_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.IDN.IDNClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OPC.OPCClass">
            <summary>
            The command is mainly used for program synchronization. It causes the instrument to set the OPC bit (bit 0) of the Standard Event Status register when the instrument has completed all pending operations sent before the *OPC command. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_OPC.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OPC.OPCClass.Command">
            <summary>
            
            </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OPC.OPCClass.Query(System.Boolean@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OPT.OPTClass">
            <summary>
            This query requests the mainframe to identify any installed options.  
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_OPT_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.OPT.OPTClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.RCL.RCLClass">
            <summary>
            This command restores the instrument to a state that was previously stored in memory locations 0 through 1 with the *SAV command. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_RCL.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.RCL.RCLClass.Command(System.Int32)">
             <param name="register">The identity of the memory register to recall.  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.RCL.RCLClass.Command(System.String)">
             <param name="register">The identity of the memory register to recall.  (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.RDT.RDTClass">
            <summary>
            This query returns a description of all the power modules (channels) installed in a mainframe. Semicolons separate multiple channel descriptions. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_RDT_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.RDT.RDTClass.Query(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.RST.RSTClass">
            <summary>
            This command resets the volatile memory of the instrument to a factory-defined state.  
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_RST.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.RST.RSTClass.Command">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SAV.SAVClass">
            <summary>
            This command stores the present state of the instrument to the specified location in non-volatile memory. Up to 2 states can be stored - in locations 0 and 1. Any state previously stored in the same location will be overwritten. Use the *RCL command to retrieve instrument states. Refer to Factory Reset State for a list of instrument settings that can be saved.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_SAV.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SAV.SAVClass.Command(System.Int32)">
             <param name="register">The identity of the memory register in which the current instrument state should be stored. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SAV.SAVClass.Command(System.String)">
             <param name="register">The identity of the memory register in which the current instrument state should be stored. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SRE.SREClass">
            <summary>
            This command sets the value of the Service Request Enable register. This register determines which bits from the Status Byte register are summed to set the Master Status Summary (MSS) bit and the Request for Service (RQS) summary bit. A 1 in the bit position enables the corresponding event. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_SRE.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SRE.SREClass.Command(System.Int32)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SRE.SREClass.Command(System.String)">
             <param name="value">A decimal value which corresponds to the binary-weighted sum of the bits in the register. (Supported special values: "MINimum" | "MAXimum")
            </param>
             <summary>
             
             </summary>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.SRE.SREClass.Query(System.Int32@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STB.STBClass">
            <summary>
            This query reads the Status Byte register, which contains the status summary bits and the Output Queue MAV bit.  The Status Byte register is a read-only register and the bits are not cleared when it is read. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_STB_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.STB.STBClass.Query(System.Int32@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRG.TRGClass">
            <summary>
            This common command generates a trigger when the trigger subsystem has BUS selected as its source. The command has the same affect as the Group Execute Trigger (&lt;GET&gt;) command.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_TRG.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TRG.TRGClass.Command">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TST.TSTClass">
            <summary>
            This query causes the instrument to do a self-test and report any errors.  A 0 indicates the instrument passed self-test.  If all tests pass, you can have a high confidence that the instrument is operational.
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_TST_.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.TST.TSTClass.Query(System.Int32@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.WAI.WAIClass">
            <summary>
            This command instructs the instrument not to process any further commands until all pending operations are completed. Pending operations are as defined under the *OPC command. 
            </summary>
            <remarks>
            file:///C:/ProgramData/Keysight/Command%20Expert/ScpiCommandSets/87953516-78b5-4eae-98b9-0a9f9184338c/docs/IEEE-488_Commands/_WAI.htm
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.SCPI.WAI.WAIClass.Command">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.DefaultTimeout">
             <summary>
             DefaultTimeout specifies the timeout, in milliseconds, for queries issued to this instrument.
            
            A timeout will occur if there is no response from the instrument within the specified duration.
            
            A value of -1 is used to specify no timeout.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.ErrorQueryBehavior">
             <summary>
             ErrorQueryBehavior specifies whether Command Expert automatically retrieves errors from the instrument's SCPI error queue by sending SYST:ERR? queries. Command Expert displays errors retrieved from the SCPI error queue in the Results column of the Sequence pane.
            
            The supported values for ErrorQueryBehavior are:
            
                 None - SYST:ERR? queries will not be automatically sent.
            
                 ErrorQueryPerCommand - a :SYST:ERR? query will be sent after each command, and after each query that times out.
            
                 ErrorQueryPerCommandAndQuery - a :SYST:ERR? query will be sent after each command and after each query.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.OpcBehavior">
             <summary>
             OpcBehavior specifies whether Command Expert automatically sends a *OPC? query after each command.
            
            The supported values for OpcBehavior are:
            
                 None - *OPC? queries will not be automatically sent to the instrument.
            
                 OpcPerCommand - an *OPC? query will be sent after every command, and no further commands or queries will be sent until the *OPC? returns.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.OmitDefaultKeywords">
            <summary>
            OmitDefaultKeywords specifies whether to omit default keywords when sending SCPI commands.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.UseShortFormKeywords">
            <summary>
            UseShortFormKeywords specifies whether to use the short form of SPCI keywords when sending SCPI commands.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.IgnoredErrors">
             <summary>
             IgnoredErrors is a string that specifies the list of SCPI error codes that will be ignored during execution.
            
            For example, setting IgnoredErrors to the string "1:100,301:400" specifies that error codes from 1 to 100 inclusive and 301 to 400 inclusive will be ignored.
            
            When setting IgnoredErrors, the input string should contain a list of zero or more items, separated by commas. Each item is either an integer, or a range of the form X:Y where X and Y are integers. The integers can be positive, 0, or negative.
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.AddToIgnoredErrors">
             <summary>
             AddToIgnoredErrors adds the specified error codes to IgnoredErrors (the list of SCPI error codes ignored during execution).
            
            For example, invoking AddToIgnoredErrors with the string "1:100,301:400" will add the error codes from 1 to 100 inclusive and 301 to 400 inclusive.
            
            When invoking AddToIgnoredErrors, the input string should contain a list of zero or more items, separated by commas. Each item is either an integer, or a range of the form X:Y where X and Y are integers. The integers can be positive, 0, or negative.
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.RemoveFromIgnoredErrors">
             <summary>
             RemoveFromIgnoredErrors removes the specified error codes from IgnoredErrors (the list of SCPI error codes ignored during execution).
            
            For example, invoking RemoveFromIgnoredErrors with the string "1:100,301:400" will remove the error codes from 1 to 100 inclusive and 301 to 400 inclusive.
            
            When invoking RemoveFromIgnoredErrors, the input string should contain a list of zero or more items, separated by commas. Each item is either an integer, or a range of the form X:Y where X and Y are integers. The integers can be positive, 0, or negative.
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.Command">
            <summary>
            Sends a SCPI command that does not return a response from the instrument.  Use the transport resource Query if the instrument returns a response.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.Query">
            <summary>
            Sends a SCPI query string directly to the instrument and returns the result.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.CommandBatching">
             <summary>
             CommandBatching specifies SCPI command batching behavior.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.TransportClass.SendBatchedCommands">
             <summary>
             SendBatchedCommands sends any commands that are currently batched.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.DefaultTimeout.DefaultTimeoutClass">
             <summary>
             DefaultTimeout specifies the timeout, in milliseconds, for queries issued to this instrument.
            
            A timeout will occur if there is no response from the instrument within the specified duration.
            
            A value of -1 is used to specify no timeout.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.ErrorQueryBehavior.ErrorQueryBehaviorClass">
             <summary>
             ErrorQueryBehavior specifies whether Command Expert automatically retrieves errors from the instrument's SCPI error queue by sending SYST:ERR? queries. Command Expert displays errors retrieved from the SCPI error queue in the Results column of the Sequence pane.
            
            The supported values for ErrorQueryBehavior are:
            
                 None - SYST:ERR? queries will not be automatically sent.
            
                 ErrorQueryPerCommand - a :SYST:ERR? query will be sent after each command, and after each query that times out.
            
                 ErrorQueryPerCommandAndQuery - a :SYST:ERR? query will be sent after each command and after each query.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.OpcBehavior.OpcBehaviorClass">
             <summary>
             OpcBehavior specifies whether Command Expert automatically sends a *OPC? query after each command.
            
            The supported values for OpcBehavior are:
            
                 None - *OPC? queries will not be automatically sent to the instrument.
            
                 OpcPerCommand - an *OPC? query will be sent after every command, and no further commands or queries will be sent until the *OPC? returns.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.OmitDefaultKeywords.OmitDefaultKeywordsClass">
            <summary>
            OmitDefaultKeywords specifies whether to omit default keywords when sending SCPI commands.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.UseShortFormKeywords.UseShortFormKeywordsClass">
            <summary>
            UseShortFormKeywords specifies whether to use the short form of SPCI keywords when sending SCPI commands.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.IgnoredErrors.IgnoredErrorsClass">
             <summary>
             IgnoredErrors is a string that specifies the list of SCPI error codes that will be ignored during execution.
            
            For example, setting IgnoredErrors to the string "1:100,301:400" specifies that error codes from 1 to 100 inclusive and 301 to 400 inclusive will be ignored.
            
            When setting IgnoredErrors, the input string should contain a list of zero or more items, separated by commas. Each item is either an integer, or a range of the form X:Y where X and Y are integers. The integers can be positive, 0, or negative.
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.AddToIgnoredErrors.AddToIgnoredErrorsClass">
             <summary>
             AddToIgnoredErrors adds the specified error codes to IgnoredErrors (the list of SCPI error codes ignored during execution).
            
            For example, invoking AddToIgnoredErrors with the string "1:100,301:400" will add the error codes from 1 to 100 inclusive and 301 to 400 inclusive.
            
            When invoking AddToIgnoredErrors, the input string should contain a list of zero or more items, separated by commas. Each item is either an integer, or a range of the form X:Y where X and Y are integers. The integers can be positive, 0, or negative.
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.AddToIgnoredErrors.AddToIgnoredErrorsClass.Invoke(System.String)">
            <param name="errorsToAdd">The list of error codes to ignore.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.RemoveFromIgnoredErrors.RemoveFromIgnoredErrorsClass">
             <summary>
             RemoveFromIgnoredErrors removes the specified error codes from IgnoredErrors (the list of SCPI error codes ignored during execution).
            
            For example, invoking RemoveFromIgnoredErrors with the string "1:100,301:400" will remove the error codes from 1 to 100 inclusive and 301 to 400 inclusive.
            
            When invoking RemoveFromIgnoredErrors, the input string should contain a list of zero or more items, separated by commas. Each item is either an integer, or a range of the form X:Y where X and Y are integers. The integers can be positive, 0, or negative.
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.RemoveFromIgnoredErrors.RemoveFromIgnoredErrorsClass.Invoke(System.String)">
            <param name="errorsToRemove">The list of error codes to stop ignoring.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Command.CommandClass">
            <summary>
            Sends a SCPI command that does not return a response from the instrument.  Use the transport resource Query if the instrument returns a response.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Command.CommandClass.Invoke(System.String)">
            <param name="commandString">A SCPI command to send to the instrument.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Query.QueryClass">
            <summary>
            Sends a SCPI query string directly to the instrument and returns the result.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Query.QueryClass.Invoke(System.String,System.String@)">
            <param name="queryString">A SCPI query to send to the instrument.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.CommandBatching.CommandBatchingClass">
             <summary>
             CommandBatching specifies SCPI command batching behavior.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.SendBatchedCommands.SendBatchedCommandsClass">
             <summary>
             SendBatchedCommands sends any commands that are currently batched.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.SendBatchedCommands.SendBatchedCommandsClass.Invoke">
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElementClass.SetArrayElement_Double">
             <summary>
             Set a value to the element at the specified position in the one-dimensional array.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElementClass.SetArrayElement_Int">
             <summary>
             Set a value to the element at the specified position in the one-dimensional array.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElementClass.SetArrayElement_Byte">
             <summary>
             Set a value to the element at the specified position in the one-dimensional array.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElementClass.SetArrayElement_String">
             <summary>
             Set a value to the element at the specified position in the one-dimensional array.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElement_Double.SetArrayElement_DoubleClass">
             <summary>
             Set a value to the element at the specified position in the one-dimensional array.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElement_Double.SetArrayElement_DoubleClass.Invoke(System.Double[],System.Int32,System.Double,System.Double[]@)">
            <param name="array">The one-dimensional, zero-based array.</param>
            <param name="index">The zero-based index of the element to set.</param>
            <param name="value">The new value for the specified element.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElement_Int.SetArrayElement_IntClass">
             <summary>
             Set a value to the element at the specified position in the one-dimensional array.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElement_Int.SetArrayElement_IntClass.Invoke(System.Int32[],System.Int32,System.Int32,System.Int32[]@)">
            <param name="array">The one-dimensional, zero-based array.</param>
            <param name="index">The zero-based index of the element to set.</param>
            <param name="value">The new value for the specified element.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElement_Byte.SetArrayElement_ByteClass">
             <summary>
             Set a value to the element at the specified position in the one-dimensional array.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElement_Byte.SetArrayElement_ByteClass.Invoke(System.Byte[],System.Int32,System.Byte,System.Byte[]@)">
            <param name="array">The one-dimensional, zero-based array.</param>
            <param name="index">The zero-based index of the element to set.</param>
            <param name="value">The new value for the specified element.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElement_String.SetArrayElement_StringClass">
             <summary>
             Set a value to the element at the specified position in the one-dimensional array.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.SetArrayElement.SetArrayElement_String.SetArrayElement_StringClass.Invoke(System.String[],System.Int32,System.String,System.String[]@)">
            <param name="array">The one-dimensional, zero-based array.</param>
            <param name="index">The zero-based index of the element to set.</param>
            <param name="value">The new value for the specified element.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElementClass.GetArrayElement_Double">
             <summary>
             Get an element of one-dimensional array at the specified index.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current Array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElementClass.GetArrayElement_Int">
             <summary>
             Get an element of one-dimensional array at the specified index.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current Array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElementClass.GetArrayElement_Byte">
             <summary>
             Get an element of one-dimensional array at the specified index.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current Array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElementClass.GetArrayElement_String">
             <summary>
             Get an element of one-dimensional array at the specified index.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current Array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElement_Double.GetArrayElement_DoubleClass">
             <summary>
             Get an element of one-dimensional array at the specified index.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current Array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElement_Double.GetArrayElement_DoubleClass.Invoke(System.Double[],System.Int32,System.Double@)">
            <param name="array">The one-dimensional, zero-based array.</param>
            <param name="index">The zero-based index of the element to get.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElement_Int.GetArrayElement_IntClass">
             <summary>
             Get an element of one-dimensional array at the specified index.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current Array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElement_Int.GetArrayElement_IntClass.Invoke(System.Int32[],System.Int32,System.Int32@)">
            <param name="array">The one-dimensional, zero-based array.</param>
            <param name="index">The zero-based index of the element to get.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElement_Byte.GetArrayElement_ByteClass">
             <summary>
             Get an element of one-dimensional array at the specified index.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current Array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElement_Byte.GetArrayElement_ByteClass.Invoke(System.Byte[],System.Int32,System.Byte@)">
            <param name="array">The one-dimensional, zero-based array.</param>
            <param name="index">The zero-based index of the element to get.</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElement_String.GetArrayElement_StringClass">
             <summary>
             Get an element of one-dimensional array at the specified index.
            Throw ArgumentOutOfRangeException when index is outside the range of valid indexes for the current array.
            Throw ArgumentException when the current Array does not have exactly one dimension.
            
             </summary>
             <remarks>
             </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Array.GetArrayElement.GetArrayElement_String.GetArrayElement_StringClass.Invoke(System.String[],System.Int32,System.String@)">
            <param name="array">The one-dimensional, zero-based array.</param>
            <param name="index">The zero-based index of the element to get.</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.TerminatorClass.GetWriteTerminator">
            <summary>
            Get the write terminating characters of SCPI
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.TerminatorClass.SetWriteTerminator">
            <summary>
            Change the write terminating characters of SCPI
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.TerminatorClass.GetReadTerminator">
            <summary>
            Get the read terminating characters of SCPI
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.TerminatorClass.SetReadTerminator">
            <summary>
            Change the read terminating characters of SCPI
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.GetWriteTerminator.GetWriteTerminatorClass">
            <summary>
            Get the write terminating characters of SCPI
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.GetWriteTerminator.GetWriteTerminatorClass.Invoke(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.SetWriteTerminator.SetWriteTerminatorClass">
            <summary>
            Change the write terminating characters of SCPI
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.SetWriteTerminator.SetWriteTerminatorClass.Invoke(System.String)">
            <param name="terminator">The terminating characters</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.GetReadTerminator.GetReadTerminatorClass">
            <summary>
            Get the read terminating characters of SCPI
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.GetReadTerminator.GetReadTerminatorClass.Invoke(System.String@)">
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.SetReadTerminator.SetReadTerminatorClass">
            <summary>
            Change the read terminating characters of SCPI
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Terminator.SetReadTerminator.SetReadTerminatorClass.Invoke(System.String)">
            <param name="terminator">The terminating characters</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.StringToInt">
            <summary>
            Convert String into Integer
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.StringToDouble">
            <summary>
            Convert String into Double
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.StringToByte">
            <summary>
            Convert String into Byte
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.IntToString">
            <summary>
            Convert Integer into String
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.IntToDouble">
            <summary>
            Convert Integer into Double
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.IntToByte">
            <summary>
            Convert Integer into Byte
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.DoubleToByte">
            <summary>
            Convert Double into Byte
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.DoubleToInt">
            <summary>
            Convert Double into Int
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.DoubleToString">
            <summary>
            Convert Double into String
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.ByteToString">
            <summary>
            Convert Byte into String
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.ByteToDouble">
            <summary>
            Convert Byte into Double
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ConvertClass.ByteToInt">
            <summary>
            Convert Byte into Int
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.StringToInt.StringToIntClass">
            <summary>
            Convert String into Integer
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.StringToInt.StringToIntClass.Invoke(System.String,System.Int32@)">
            <param name="OriginalString">The original string value</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.StringToDouble.StringToDoubleClass">
            <summary>
            Convert String into Double
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.StringToDouble.StringToDoubleClass.Invoke(System.String,System.Double@)">
            <param name="OriginalString">The original string value</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.StringToByte.StringToByteClass">
            <summary>
            Convert String into Byte
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.StringToByte.StringToByteClass.Invoke(System.String,System.Byte@)">
            <param name="OriginalString">The original string value</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.IntToString.IntToStringClass">
            <summary>
            Convert Integer into String
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.IntToString.IntToStringClass.Invoke(System.Int32,System.String@)">
            <param name="OriginalInt">The original int value</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.IntToDouble.IntToDoubleClass">
            <summary>
            Convert Integer into Double
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.IntToDouble.IntToDoubleClass.Invoke(System.Int32,System.Double@)">
            <param name="OriginalInt">The original int value</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.IntToByte.IntToByteClass">
            <summary>
            Convert Integer into Byte
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.IntToByte.IntToByteClass.Invoke(System.Int32,System.Byte@)">
            <param name="OriginalInt">The original int value</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.DoubleToByte.DoubleToByteClass">
            <summary>
            Convert Double into Byte
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.DoubleToByte.DoubleToByteClass.Invoke(System.Double,System.Byte@)">
            <param name="OriginalDouble">The original double value</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.DoubleToInt.DoubleToIntClass">
            <summary>
            Convert Double into Int
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.DoubleToInt.DoubleToIntClass.Invoke(System.Double,System.Int32@)">
            <param name="OriginalDouble">The original double value</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.DoubleToString.DoubleToStringClass">
            <summary>
            Convert Double into String
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.DoubleToString.DoubleToStringClass.Invoke(System.Double,System.String@)">
            <param name="OriginalDouble">The original double value</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ByteToString.ByteToStringClass">
            <summary>
            Convert Byte into String
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ByteToString.ByteToStringClass.Invoke(System.Int32,System.String@)">
            <param name="OriginalByte">The original byte value</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ByteToDouble.ByteToDoubleClass">
            <summary>
            Convert Byte into Double
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ByteToDouble.ByteToDoubleClass.Invoke(System.Int32,System.Double@)">
            <param name="OriginalByte">The original byte value</param>
            <summary>
            
            </summary>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ByteToInt.ByteToIntClass">
            <summary>
            Convert Byte into Int
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Convert.ByteToInt.ByteToIntClass.Invoke(System.Int32,System.Int32@)">
            <param name="OriginalByte">The original byte value</param>
            <summary>
            
            </summary>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.ComponentVersion">
            <summary>
            A numeric version for this component.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.HardwareInterfaceName">
            <summary>
            The Name of the Hardware Interface (GPIB, ASRL, etc)
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.HardwareInterfaceNumber">
            <summary>
            The Board Number of the Hardware Interface
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.HardwareInterfaceType">
            <summary>
            The type number of the Hardware Interface
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.IOProtocol">
            <summary>
            This property sets the protocol type for I/O communication with the physical resource.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.LastStatus">
            <summary>
            The return value from the last method call on this interface.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.LockState">
            <summary>
            The current locking state of the interface.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.OptionString">
            <summary>
            The Option String corresponding to the current state of the resource.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.ProgID">
            <summary>
            The Programmatic ID that can be used by COM to create this object.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.ResourceName">
            <summary>
            The VISA Resource name of the currently open resource.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.SendEndEnabled">
            <summary>
            This property enables/disables sending the END signal on the last byte of a write.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.SessionType">
            <summary>
            The session type string, such as "INSTR" or "INTFC".
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.SoftwareManufacturerID">
            <summary>
            The ID number of the vendor of this software component.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.SoftwareManufacturerName">
            <summary>
            The name of the vendor of this software component.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.SpecVersion">
            <summary>
            This property returns the VISA-defined version information for the specification version this component complies to.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.TerminationCharacter">
            <summary>
            This property sets/gets the ASCII character used to end reading.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.TerminationCharacterEnabled">
            <summary>
            This property enables/disables ending reads upon reception of the termination character.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="P:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.VisaClass.Clear">
            <summary>
            This function performs an IEEE 488.2-style clear.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.ComponentVersion.ComponentVersionClass">
            <summary>
            A numeric version for this component.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.HardwareInterfaceName.HardwareInterfaceNameClass">
            <summary>
            The Name of the Hardware Interface (GPIB, ASRL, etc)
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.HardwareInterfaceNumber.HardwareInterfaceNumberClass">
            <summary>
            The Board Number of the Hardware Interface
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.HardwareInterfaceType.HardwareInterfaceTypeClass">
            <summary>
            The type number of the Hardware Interface
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.IOProtocol.IOProtocolClass">
            <summary>
            This property sets the protocol type for I/O communication with the physical resource.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.LastStatus.LastStatusClass">
            <summary>
            The return value from the last method call on this interface.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.LockState.LockStateClass">
            <summary>
            The current locking state of the interface.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.OptionString.OptionStringClass">
            <summary>
            The Option String corresponding to the current state of the resource.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.ProgID.ProgIDClass">
            <summary>
            The Programmatic ID that can be used by COM to create this object.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.ResourceName.ResourceNameClass">
            <summary>
            The VISA Resource name of the currently open resource.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.SendEndEnabled.SendEndEnabledClass">
            <summary>
            This property enables/disables sending the END signal on the last byte of a write.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.SessionType.SessionTypeClass">
            <summary>
            The session type string, such as "INSTR" or "INTFC".
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.SoftwareManufacturerID.SoftwareManufacturerIDClass">
            <summary>
            The ID number of the vendor of this software component.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.SoftwareManufacturerName.SoftwareManufacturerNameClass">
            <summary>
            The name of the vendor of this software component.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.SpecVersion.SpecVersionClass">
            <summary>
            This property returns the VISA-defined version information for the specification version this component complies to.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.TerminationCharacter.TerminationCharacterClass">
            <summary>
            This property sets/gets the ASCII character used to end reading.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.TerminationCharacterEnabled.TerminationCharacterEnabledClass">
            <summary>
            This property enables/disables ending reads upon reception of the termination character.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="T:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.Clear.ClearClass">
            <summary>
            This function performs an IEEE 488.2-style clear.
            </summary>
            <remarks>
            </remarks>
        </member>
        <member name="M:Agilent.CommandExpert.ScpiNet.AgN6700_C_02_18.Transport.Visa.Clear.ClearClass.Invoke">
            <summary>
            
            </summary>
        </member>
    </members>
</doc>
