<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<!--(==============================================================)-->
<!--(Document created with RoboEditor. )============================-->
<!--(==============================================================)-->

<head>

<title>Power-On and Reset State</title>

<!--(Meta)==========================================================-->

<meta http-equiv=content-type content="text/html; charset=windows-1252">
<meta name=generator content="RoboHELP by eHelp Corporation - www.ehelp.com">
<meta name=generator-major-version content=0.1>
<meta name=generator-minor-version content=1>
<meta name=filetype content=kadov>
<meta name=filetype-version content=1>
<meta name=page-count content=1>
<meta name=layout-height content=1486>
<meta name=layout-width content=769>
<meta name=x-ignored-words content="MIN;A-Z;hh;ss.sss;sss.ss;YYYY.V;YYYY;VERS;NONE|LOCal};ERS;NORMal;LOC;EXCL;RF;CTYP;yyyy;IP;IMM;GP;uW;Multifunc;CDES;ccc;NL;VOLTage[;n;CURR;FREQ;probe_type;TCouple|RTD|FRTD|THERmistor};TC;B|E|J|K|N|R|S|T};J;THER;C;F;K;mV;autoranges;MEAS;k;mA;±OVLD;mSec;M;FRES;READ|RRESet};CMD;DIGital[;MEASure[;totalizer;DCV;CHAN;Cal;MUXes;PDF;chan;µV;SPEC;IMAX;FWIR;DEL;DMM[;CLOS;VMAX;MIN|MAX};EXTernal|BUS|IMMediate};G;mVdc;INP;Ro;RTDs;Kelvins;IEC;INST;max_count;MEM;Ext;MIN|MAX|INFinity};COUN;ABSolute|RELative};ABS;VAC;num_readings;OPERation[;POIN;THR;E;T;Z;CONFigure[;DISPlay[;ALARm[n;ALARm[;QUEStionable[;W;Min;RST;PRESet;Autorange;ppm;PLC;Autozero;dcV;dBm;GPIB;USB;DHCP;Subnet;DNS">


<!--(Links)=========================================================-->

<link rel="StyleSheet" href="dds_best_rh.css">



</head>

<!--(Body)==========================================================-->


<body>

<h1>Power-On and Reset State</h1>

<p>The following tables show the factory defaults for various instrument 
 settings. The parameters marked with a bullet (•) are stored in <span 
 style="font-style: italic;">non-volatile</span> memory, and are not affected 
 by power-on or a system reset. Other parameters are stored in volatile 
 memory and are reset to the indicated values at power-on or after a <a href="IEEE-488_Commands/_RST.htm">*RST</a> or <a href="SYSTem_Subsystem/SYSTem_PRESet.htm">SYSTem:PRESet</a> 
 command is issued. </p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>The power-on/reset state may be different than that in the tables if 
 you have enabled the power-on state recall mode. This mode is entered 
 from the <span style="font-weight: bold;">Utility</span> menu. See the 
 <span style="font-style: italic;">Agilent 34410A/11A/L4411A User's Guide</span> 
 for further information.</td></tr>
</table>

<p style="margin-top: 10pt; margin-bottom: 0pt;">&nbsp;</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 72.007%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=72.007%>
<col style="width: 43.876%;">
<col style="width: 56.124%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=43.876%>
<p class=TableHead>Measurement Configuration</td>
<td style="width: 56.124%;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=56.124%>
<p class=TableHead>Factory Setting</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Function</td>
<td style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->DC 
 Volts</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Range</td>
<td style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Autorange 
 (for all functions)</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Resolution</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->6<symbol 
 name="1/2 Fraction"><!--begin!kadov{{-->&#189;<!--}}end!kadov--> Digits 
 (0.3 ppm x Range)*</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Integration 
 Time</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->NPLC 
 On, 1 PLC*</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Autozero</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->On*</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Aperture</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Off, 
 1 second*</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="margin-left: 0px;">• Input Impedance</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p style="margin-left: 0px;">• 10 M&#937; <span style="font-style: italic;">(fixed 
 for all dc voltage ranges)</span></td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->AC 
 Input Filter (bandwidth)</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->20 
 Hz <span style="font-style: italic;">(medium filter)</span></td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Nulls 
 <span style="font-style: italic;">(individual functions)</span></td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Off, 
 0 <span style="font-style: italic;">(for all measurement functions)</span></td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="margin-left: 0px;"><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Second 
 Display</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Off</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=2
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="line-height: 150%; font-size: 8pt;">* For all DC measurement 
 functions.</td>
<td_null></tr>
</table>

<p class=ErrorListBefore
	style="margin-top: 10pt;">&nbsp;</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 72.007%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=72.007%>
<col style="width: 43.876%;">
<col style="width: 56.124%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=43.876%>
<p class=TableHead>Math Operations</td>
<td style="width: 56.124%;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=56.124%>
<p class=TableHead>Factory Setting</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Math 
 State</td>
<td style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Off</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Math 
 Registers </td>
<td style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Cleared 
 <span style="font-style: italic;">(all registers)</span></td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->dB 
 Relative Value</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->0</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->dBm 
 Reference Resistance</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->600 
 &#937;</td></tr>
</table>

<p style="margin-bottom: 0pt; margin-top: 10pt;">&nbsp;</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 72.007%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=72.007%>
<col style="width: 43.876%;">
<col style="width: 56.124%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=43.876%>
<p class=TableHead>Triggering Operations</td>
<td style="width: 56.124%;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=56.124%>
<p class=TableHead>Factory Setting</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Trigger 
 Count</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->1</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Trigger 
 Source</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Immediate</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Trigger 
 Delay</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Auto 
 Delay</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Sample 
 Count</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->1</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Sample 
 Source</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Auto</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Sample 
 Timer</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->1 
 second</td></tr>
</table>

<p style="margin-top: 10pt; margin-bottom: 0pt;">&nbsp;</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				border-spacing: 0px;
				border-spacing: 0px;
				width: 72.415%;"
		width=72.415%
		cellspacing=0>
<col style="width: 50.571%;">
<col style="width: 49.429%;">

<tr style="x-cell-content-align: top; height: 18px;"
	valign=top>
<td style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=50.571%>
<p class=TableHead>System-Related Operations</td>
<td style="border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=49.429%>
<p class=TableHead>Factory Setting</td></tr>

<tr style="x-cell-content-align: top; height: 18px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=50.571%>
<p>• Beeper Mode (34410A/11A)</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=49.429%>
<p>• On</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=50.571%>
<p>• Radix Character (34410A/11A)</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=49.429%>
<p>• Period</td></tr>

<tr style="x-cell-content-align: top; height: 19px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=50.571%>
<p>• Thousands Separator (34410A/11A)</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=49.429%>
<p>• On</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=50.571%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Display 
 State (34410A/11A)</td>
<td style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=49.429%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->On</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=50.571%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Reading 
 Memory</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=49.429%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Cleared</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=50.571%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->Error 
 Queue</td>
<td style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=49.429%>
<p><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->See 
 note</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=50.571%>
<p>• Stored States</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=49.429%>
<p style="font-style: normal;">• No Change</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=50.571%>
<p>• Calibration State</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=49.429%>
<p style="font-style: normal;">• Secured</td></tr>
</table>

<p style="margin-top: 10pt; margin-bottom: 0pt;">&nbsp;</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				left: 0px;
				top: 775px;
				width: 467px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=467>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>The Error Queue is cleared at power on. However, it is not cleared by 
 a <a href="IEEE-488_Commands/_RST.htm">*RST</a> or <a href="SYSTem_Subsystem/SYSTem_PRESet.htm">SYSTem:PRESet</a> 
 command, nor by a front panel Reset (<span style="font-weight: bold;">Shift 
 </span>+ <span style="font-weight: bold;">2nd Disp</span>).</td></tr>
</table>

<p style="margin-top: 10pt; margin-bottom: 0pt;">&nbsp;</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 72.007%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=72.007%>
<col style="width: 43.876%;">
<col style="width: 56.124%;">

<tr style="x-cell-content-align: top; height: 32px;"
	valign=top>
<td style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=43.876%>
<p class=TableHead>Input/Output Configuration</td>
<td style="width: 56.124%;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=56.124%>
<p class=TableHead>Factory Setting</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="font-weight: bold;">Enable Interfaces:<span style="vertical-align: Super;">1</span></td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>&nbsp;</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• LAN </td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• Enabled</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• GPIB </td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• Enabled</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• USB </td>
<td style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• Enabled</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="font-weight: bold;">LAN Settings:<span style="vertical-align: Super;">2</span></td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>&nbsp;</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• DHCP</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• On</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• Auto IP</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• On</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• IP Address</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• 169.254.4.10 </td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• Subnet Mask</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• 255.255.0.0</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• Default Gateway</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• 0.0.0.0</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• DNS Server</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• 0.0.0.0</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• Host Name</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• A-34410A-<span style="font-style: italic;">nnnnn</span> <!--kadov_tag{{<spaces>}}-->&nbsp;<span 
 style="font-style: italic;"><!--kadov_tag{{</spaces>}}-->(for 34410A) 
 </span><span style="vertical-align: Super; font-weight: bold;">3</span><span 
 style="font-style: italic;"> </span><br>
• A-34411A-<span style="font-style: italic;">nnnnn</span> <!--kadov_tag{{<spaces>}}-->&nbsp;<span 
 style="font-style: italic;"><!--kadov_tag{{</spaces>}}-->(for 34411A)<br>
</span>• A-L4411A-<span style="font-style: italic;">nnnnn</span> <!--kadov_tag{{<spaces>}}-->&nbsp;<span 
 style="font-style: italic;"><!--kadov_tag{{</spaces>}}-->(for L4411A)</span></td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• LAN Services<span style="vertical-align: Super; font-weight: bold;">1</span></td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• Enable All <!--kadov_tag{{<spaces>}}-->&nbsp;<span style="font-style: italic;"><!--kadov_tag{{</spaces>}}--><br>
(VISA LAN, Sockets, Telnet, Web Server)</span></td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p style="font-weight: bold;">GPIB Settings:</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p style="font-weight: bold;">&nbsp;</td></tr>

<tr style="x-cell-content-align: top; height: 17px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=43.876%>
<p>• GPIB Address</td>
<td colspan=1
	rowspan=1
	style="width: 56.124%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=56.124%>
<p>• 22</td></tr>

<tr style="x-cell-content-align: top; height: 24px;"
	valign=top>
<td colspan=2
	rowspan=1
	style="width: 43.876%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			x-cell-content-align: bottom;"
	valign=bottom
	width=43.876%>
<p style="line-height: 150%; font-size: 8pt;"><span style="font-weight: bold;">1</span> 
 Interface enable or LAN service changes take effect only after you cycle 
 power. <span style="font-weight: bold;"><br>
2</span> LAN setting changes require a LAN restart. From SCPI you must 
 cycle power. <span style="font-weight: bold;"><br>
3</span> Where <span style="font-style: italic;">nnnnn</span> represents 
 the last 5 digits of the instrument serial number. </td>
<td_null></tr>
</table>

<p style="margin-top: 10pt; margin-bottom: 0pt;">&nbsp;</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p style="margin-bottom: 0pt; margin-top: 2pt;">The Agilent 34410A/11A/L4411A 
 uses the following LAN ports: </p>
<p style="margin-bottom: 0pt;
			margin-top: 6.5pt;
			margin-left: 0px;">• Port 5024 is used for SCPI Telnet sessions.</p>
<p style="margin-top: 6.5pt;
			margin-bottom: 2pt;
			margin-left: 0px;">• Port 5025 is used for SCPI Socket sessions.</td></tr>
</table>

<p style="margin-top: 10pt; margin-bottom: 0pt;">&nbsp;</p>

</body>

</html>
