<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<!--(==============================================================)-->
<!--(Document created with RoboEditor. )============================-->
<!--(==============================================================)-->

<head>

<title>Resolution Table</title>

<!--(Meta)==========================================================-->

<meta http-equiv=content-type content="text/html; charset=windows-1252">
<meta name=generator content="RoboHELP by eHelp Corporation - www.ehelp.com">
<meta name=generator-major-version content=0.1>
<meta name=generator-minor-version content=1>
<meta name=filetype content=kadov>
<meta name=filetype-version content=1>
<meta name=page-count content=1>
<meta name=layout-height content=468>
<meta name=layout-width content=756>
<meta name=x-ignored-words content="PLC;ppm;DEF;MIN">


<!--(Links)=========================================================-->

<link rel="StyleSheet" href="../dds_best_rh.css">



<!--(Style Sheet)===================================================-->

<style>
<!--

body {
	background-color: #ffffcc;
	border-left-style: None;
	border-right-style: None;
	border-top-style: None;
	border-bottom-style: None;
}

-->
</style>


</head>

<!--(Body)==========================================================-->


<body>

<!--(Generated Script Links)========================================-->
<!--(Generated Code)================================================-->
<!--(WARNING: DO NOT EDIT OR DELETE THIS SECTION!)==================-->
<!--begin!kadov{{===================================================-->
<script type="text/javascript" language="JavaScript1.2" src="../ehlpdhtm.js" x-save-method="compute-relative"></script>
<script type="text/javascript"
		language=JavaScript1.2>
<!-- 
if( typeof( kadovInitEffects ) != 'function' ) kadovInitEffects = new Function();if( typeof( kadovInitTrigger ) != 'function' ) kadovInitTrigger = new Function();if( typeof( kadovFilePopupInit ) != 'function' ) kadovFilePopupInit = new Function();if( typeof( kadovTextPopupInit ) != 'function' ) kadovTextPopupInit = new Function();
 //-->
</script>

<!--}}end!kadov=====================================================-->
<!--(==============================================================)-->


<p class=PopupTextHeading>Resolution and Integration Time for DC Measurements</p>

<p class=PopupText>Setting the integration time also sets the resolution 
 for dc measurements. The following table shows the relationship between 
 integration time in power line cycles (PLCs) and resolution.</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				background-color: #ffffff;
				margin-left: 24px;
				left: 0px;
				top: 717px;
				height: 311px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		height=311
		bgcolor=#FFFFFF>
<col style="width: 169px;">
<col style="width: 127px;">
<col style="width: 169px;">

<tr style="x-cell-content-align: top; height: 47px;"
	valign=top>
<td style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			x-cell-content-align: center;
			border-bottom-width: 1px;"
	valign=middle
	bgcolor=#E9E9E9
	width=169>
<p class=PopupText
	style="font-weight: bold;">Integration Time (PLC)</td>
<td colspan=1
	rowspan=1
	style="border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			x-cell-content-align: center;
			border-bottom-width: 1px;"
	valign=middle
	bgcolor=#E9E9E9
	width=127>
<p class=PopupText
	style="font-weight: bold;">Resolution</td>
<td style="border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;
			x-cell-content-align: center;
			border-bottom-width: 1px;"
	valign=middle
	bgcolor=#E9E9E9
	width=169>
<p class=PopupText
	style="font-weight: bold;">DEF, MIN, MAX</td></tr>

<tr style="x-cell-content-align: top; height: 22px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="padding-right: 10px;
			padding-left: 10px;
			background-color: #ddf4f4;
			border-left-style: Solid;
			border-left-color: #000000;
			border-right-style: Solid;
			border-right-color: #000000;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-bottom-width: 1px;
			border-right-width: 1px;
			border-left-width: 1px;"
	bgcolor=#DDF4F4
	width=169>
<p class=PopupText
	style="font-weight: normal;">0.001 PLC <!--kadov_tag{{<spaces>}}-->&nbsp;<span 
 style="font-style: italic;"><!--kadov_tag{{</spaces>}}-->(34411A/L4411A)</span></td>
<td colspan=1
	rowspan=1
	style="padding-right: 10px;
			padding-left: 10px;
			background-color: #ddf4f4;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			border-right-width: 1px;"
	bgcolor=#DDF4F4
	width=127>
<p style="font-weight: normal; color: #000000;">30 <a href="javascript:BSSCPopup('ppm.htm');" id="a1">ppm</a><!--begin!kadov{{--><script 
 type="text/javascript"
	language=JavaScript1.2><!--
kadovFilePopupInit('a1');
//--></script><!--}}end!kadov--> 
 x Range</td>
<td colspan=1
	rowspan=1
	style="padding-right: 10px;
			padding-left: 10px;
			background-color: #ddf4f4;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			border-right-width: 1px;"
	bgcolor=#DDF4F4
	width=169>
<p style="font-weight: normal; color: #000000;">MAX <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}-->(for 
 34411A/L4411A)</td></tr>

<tr style="x-cell-content-align: top; height: 22px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="padding-right: 10px;
			padding-left: 10px;
			background-color: #ddf4f4;
			border-left-style: Solid;
			border-left-color: #000000;
			border-right-style: Solid;
			border-right-color: #000000;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 1px;
			border-left-width: 1px;
			border-bottom-width: 1px;"
	bgcolor=#DDF4F4
	width=169>
<p class=PopupText
	style="font-weight: normal;">0.002 PLC <!--kadov_tag{{<spaces>}}-->&nbsp;<span 
 style="font-style: italic;"><!--kadov_tag{{</spaces>}}-->(34411A/L4411A)</span></td>
<td colspan=1
	rowspan=1
	style="padding-right: 10px;
			padding-left: 10px;
			background-color: #ddf4f4;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			border-right-width: 1px;"
	bgcolor=#DDF4F4
	width=127>
<p style="font-weight: normal; color: #000000;">15 ppm x Range</td>
<td colspan=1
	rowspan=1
	style="padding-right: 10px;
			padding-left: 10px;
			background-color: #ddf4f4;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			border-right-width: 1px;"
	bgcolor=#DDF4F4
	width=169>
<p style="font-weight: normal; color: #000000;">&nbsp;</td></tr>

<tr style="x-cell-content-align: top; height: 22px;"
	valign=top>
<td style="padding-right: 10px;
			padding-left: 10px;
			border-left-style: Solid;
			border-left-color: #000000;
			border-left-width: 1px;
			border-right-style: Solid;
			border-right-color: #000000;
			border-right-width: 1px;
			border-bottom-width: 1px;
			border-bottom-color: #000000;
			border-bottom-style: Solid;"
	width=169>
<p class=PopupText>0.006 PLC</td>
<td colspan=1
	rowspan=1
	style="padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;"
	width=127>
<p style="font-weight: normal; color: #000000;">6.0 ppm x Range</td>
<td style="padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;"
	width=169>
<p style="font-weight: normal; color: #000000;">MAX <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}-->(for 
 34410A)</td></tr>

<tr style="x-cell-content-align: top; height: 22px;"
	valign=top>
<td style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=169>
<p class=PopupText>0.02 PLC</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=127>
<p style="font-weight: normal; color: #000000;">3.0 ppm x Range</td>
<td style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=169>
<p style="font-weight: normal; color: #000000;">&nbsp;</td></tr>

<tr style="x-cell-content-align: top; height: 22px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=169>
<p class=PopupText>0.06 PLC</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=127>
<p class=PopupText
	style="font-weight: normal; color: #000000;">1.5 ppm x Range</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=169>
<p class=PopupText
	style="font-weight: normal; color: #000000;">&nbsp;</td></tr>

<tr style="x-cell-content-align: top; height: 22px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=169>
<p class=PopupText>0.2 PLC</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=127>
<p class=PopupText
	style="font-weight: normal; color: #000000;">0.7 ppm x Range</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=169>
<p class=PopupText
	style="font-weight: normal; color: #000000;">&nbsp;</td></tr>

<tr style="x-cell-content-align: top; height: 22px;"
	valign=top>
<td style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=169>
<p class=PopupText>1 PLC (default)</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=127>
<p style="font-weight: normal; color: #000000;">0.3 ppm x Range</td>
<td style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=169>
<p style="font-weight: normal; color: #000000;">DEF</td></tr>

<tr style="x-cell-content-align: top; height: 22px;"
	valign=top>
<td style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=169>
<p class=PopupText>2 PLC</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=127>
<p style="font-weight: normal; color: #000000;">0.2 ppm x Range</td>
<td style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=169>
<p style="font-weight: normal; color: #000000;">&nbsp;</td></tr>

<tr style="x-cell-content-align: top; height: 22px;"
	valign=top>
<td style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=169>
<p class=PopupText>10 PLC</td>
<td colspan=1
	rowspan=1
	style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=127>
<p style="font-weight: normal; color: #000000;">0.1 ppm x Range</td>
<td style="border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;"
	width=169>
<p style="font-weight: normal; color: #000000;">&nbsp;</td></tr>

<tr style="x-cell-content-align: top; height: 22px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=169>
<p class=PopupText>100 PLC </td>
<td colspan=1
	rowspan=1
	style="padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;"
	width=127>
<p style="font-weight: normal; color: #000000;">0.03 ppm x Range</td>
<td colspan=1
	rowspan=1
	style="padding-right: 10px;
			padding-left: 10px;
			background-color: Transparent;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;"
	width=169>
<p style="font-weight: normal; color: #000000;">MIN</td></tr>
</table>

<p class=PopupText
	style="margin-bottom: 6pt;">&nbsp;</p>

</body>

</html>
