<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<!--(==============================================================)-->
<!--(Document created with RoboEditor. )============================-->
<!--(==============================================================)-->

<head>

<title>Error Messages</title>

<!--(Meta)==========================================================-->

<meta http-equiv=content-type content="text/html; charset=windows-1252">
<meta name=generator content="RoboHELP by eHelp Corporation - www.ehelp.com">
<meta name=generator-major-version content=0.1>
<meta name=generator-minor-version content=1>
<meta name=filetype content=kadov>
<meta name=filetype-version content=1>
<meta name=page-count content=1>
<meta name=layout-height content=3832>
<meta name=layout-width content=760>
<meta name=x-ignored-words content="MIN;A-Z;hh;ss.sss;sss.ss;YYYY.V;YYYY;VERS;NONE|LOCal};ERS;NORMal;LOC;EXCL;RF;CTYP;yyyy;IP;IMM;GP;uW;Multifunc;CDES;ccc;NL;VOLTage[;n;CURR;FREQ;probe_type;TCouple|RTD|FRTD|THERmistor};TC;B|E|J|K|N|R|S|T};J;THER;C;F;K;mV;autoranges;MEAS;k;mA;±OVLD;mSec;M;FRES;READ|RRESet};CMD;DIGital[;MEASure[;totalizer;DCV;CHAN;Cal;RST;PRESet;ADC;TRIGger;COUNt;CONFigure;CONTinuity;DIODe;PRETrigger;SENSe;RANGe;DCI;precharge;cal;ACV;ACI;DAC;SCPI;SYSTem;STATus;SAMPle;TIMer;SOURce;MEMory;MEASure;FORMat;FETCh;DISPlay;CALibration;Agilent;CALCulate;TEMPerature;ROUTe;TERMinals;OUTPut;SLOPe;INITiate[;IMMediate;ABORt;DEF;TST;FUNCtion;STATe;LIMit;LOWer;UPPer;REFerence;DBM;OFFSet;AVERage;CLEar;MAXimum;MINimum;PTPeak;SDEViation">


<!--(Links)=========================================================-->

<link rel="StyleSheet" href="dds_best_rh.css">



</head>

<!--(Body)==========================================================-->


<body>

<!--(Maps)==========================================================-->

<map name=MAP2478931321>
<area shape=rect
		coords="-3, -3, 53, 23"
		href="#error_messsages_top">
</map>

<map name=MAP2478931322>
<area shape=rect
		coords="-3, -3, 53, 23"
		href="#error_messsages_top">
</map>

<map name=MAP2478931323>
<area shape=rect
		coords="-3, -3, 53, 23"
		href="#error_messsages_top">
</map>

<h1><a name=error_messsages_top></a>SCPI Error Messages</h1>

<p class=BarLink><a href="#Execution_errors">Execution Errors&nbsp;(-101...)</a> 
 | <a href="#Instrument_errors">Instrument Errors&nbsp;(200...)</a> | <a 
 href="#Self_Test_errors">Self-Test Errors&nbsp;(600...)</a> | <a href="#Calibration_errors">Calibration 
 Errors&nbsp;(700...)</a> | <a href="#Firmware_errors">Firmware Update 
 Errors (700...)</a></p>

<p>The Agilent 34410A/11A/L4411A returns error messages in accord with 
 the SCPI standard.</p>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>A record of up to 20 errors can be stored in the 
 instrument's error queue. Each remote interface I/O session (GPIB, USB, 
 VXI-11, Telnet/Sockets) has its own interface-specific error queue. Errors 
 appear in the error queue of the I/O session that caused the error. For 
 example, if an error was generated by a command sent over the GPIB interface, 
 send the command from GPIB to read the error queue.</p></li>
	
	<li class=kadov-p><p>The instrument beeps once each time a command 
 syntax or hardware error is generated. The front-panel ERROR annunciator 
 turns on when one or more errors are currently stored in the error queue. 
 </p></li>
	
	<li class=kadov-p><p>A special global error queue holds all power-on 
 and hardware-related errors (for example, over-temperature). </p></li>
	
	<li class=kadov-p><p>Errors are retrieved in first-in-first-out (FIFO) 
 order. The first error returned is the first error that was stored. Once 
 you have read all of the interface-specific errors, the errors in the 
 global error queue are retrieved. </p></li>
	
	<li class=kadov-p><p>Errors are cleared as you read them. When you 
 have read all errors from the interface-specific and global error queues, 
 the ERROR annunciator turns off and the errors are cleared. </p></li>
	
	<li class=kadov-p><p>If more than 20 errors have occurred, the last 
 error stored in the queue (the most recent error) is replaced with -350,&quot;Error 
 queue overflow&quot;. No additional errors are stored until you remove 
 errors from the queue. If no errors have occurred when you read the error 
 queue, the instrument responds with +0,&quot;No error&quot;. </p></li>
	
	<li class=kadov-p><p>The front panel reports errors from all I/O sessions 
 as well as the global error queue. To read the error queue from the front 
 panel, press <span style="font-weight: bold;">[Shift] + [Data Log]</span> 
 (<span style="font-weight: bold;">Utility</span>), and then select &quot;SCPI 
 Errors&quot; in the utility menu.</p></li>
	
	<li class=kadov-p><p>Error conditions are also summarized in the Status 
 Byte Register. For more information on the SCPI Status System for the 
 Agilent 34410A/11A/L4411A, see <a href="STATus_Subsystem/Status_Subsystem_Introduction.htm">Status 
 Subsystem Introduction</a>. </p></li>
	
	<li class=kadov-p><p>The interface-specific error queues are cleared 
 by the *CLS (Clear Status) command and when power is cycled. All errors 
 are cleared when you read the error queue. The error queue is not cleared 
 by a Factory Reset (<a href="IEEE-488_Commands/_RST.htm">*RST</a> command) 
 or an Instrument Preset (<a href="SYSTem_Subsystem/SYSTem_PRESet.htm">SYSTem:PRESet</a> 
 command).</p></li>
	
	<li class=kadov-p><p style="font-weight: bold;">Front-Panel Operation:</p></li>
</ul>

<p style="margin-left: 40px; background-color: Transparent;">If the <span 
 style="font-weight: bold;">ERROR</span> annunciator is on, there are errors 
 in the error queue. The <span style="font-weight: bold;">Remote</span> 
 annunciator is likely on as well. Press the <span style="font-weight: bold;">[Shift] 
 </span>(<span style="font-weight: bold;">Local</span>) key to return the 
 instrument to local operation (the <span style="font-weight: bold;">Remote</span> 
 annunciator will go off).<span style="font-weight: bold;"> </span>Then<span 
 style="font-weight: bold;"> </span>press <span style="font-weight: bold;">[Shift] 
 + [Data Log]</span> (<span style="font-weight: bold;">Utility</span>), 
 select &quot;SCPI ERRORS&quot; in the utility menu, and press <span style="font-weight: bold;">[Enter]</span>. 
 Use the menu navigation &quot;arrow&quot; keys to view the error messages. 
 Use the left and right arrow keys to select the &quot;next&quot; or &quot;previous&quot; 
 message in the queue. Use the up and down arrow keys to scroll through 
 the displayed message as required. Press <span style="font-weight: bold;">[Enter]</span> 
 or <span style="font-weight: bold;">[Exit]</span> to exit and clear the 
 error queue.</p>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p><span style="font-weight: bold;">Remote Interface 
 Operation:</span> </p></li>
</ul>

<p style="margin-left: 40px;"><a href="SYSTem_Subsystem/SYSTem_ERRor__NEXT__.htm">SYSTem:ERRor?</a> 
 <!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span style="font-style: italic;"><!--kadov_tag{{</spaces>}}-->Read 
 and clear one error from the queue</span></p>

<p style="margin-left: 40px;">Errors have the following format (the error 
 string may contain up to 80 characters):</p>

<p style="margin-left: 40px;">-113,&quot;Undefined header&quot;</p>

<h2><a name=Execution_errors></a>Execution Errors</h2>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-101, &quot;Invalid character&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-102, &quot;Syntax error&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-103, &quot;Invalid separator&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-113, &quot;Undefined 
 header&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-123, &quot;Numeric overflow&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-151, &quot;Invalid string 
 data&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-213, &quot;INIT ignored&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-222, &quot;Data out 
 of range; value not accepted&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-222, &quot;Data out 
 of range; value clipped to upper limit&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-222, &quot;Data out 
 of range; value clipped to lower limit&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-222, &quot;Data out 
 of range; value clipped to lower limit&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-224, &quot;Illegal parameter 
 value, ranges must be positive&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-230, &quot;Data stale&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-231, &quot;Internal 
 software error&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-292, &quot;Referenced 
 name does not exist&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-313, &quot;Calibration 
 memory lost; memory corruption detected&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-313, &quot;Calibration 
 memory lost; due to firmware revision change&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-314, &quot;Save/recall 
 memory lost; memory corruption detected&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-314, &quot;Save/recall 
 memory lost; due to firmware revision change&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-315, &quot;Configuration 
 memory lost; memory corruption detected&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-315, &quot;Configuration 
 memory lost; due to firmware revision change&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-330, &quot;Self-test 
 failed&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-350, &quot;Error queue 
 overflow&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-410, &quot;Query INTERRUPTED&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">-420, &quot;Query UNTERMINATED&quot;</p>

<h2><a name=Instrument_errors></a>Instrument Errors</h2>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">201, &quot;Memory lost: 
 stored state&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">202, &quot;Memory lost: 
 power-on state&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">203, &quot;Memory lost: 
 stored readings&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">221, &quot;Settings conflict: 
 calculate limit state forced off&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">223, &quot;Settings conflict: 
 trig source changed to IMM&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">251, &quot;Unsupported 
 temperature transducer type&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">263, &quot;Not able to 
 execute while instrument is measuring&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">291, &quot;Not able to 
 recall state: it is empty&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">305, &quot;Not able to 
 perform requested operation&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">311, &quot;Not able to 
 specify resolution with Auto range&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">514, &quot;Not allowed&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">514, &quot;Not allowed; 
 Instrument locked by another I/O session&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">521, &quot;Communications: 
 input buffer overflow&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">522, &quot;Communications: 
 output buffer overflow&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">532, &quot;Not able to 
 achieve requested resolution&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">540, &quot;Cannot use 
 overload as math reference&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">550, &quot;Not able to 
 execute command in local mode&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">624, &quot;Unable to 
 sense line frequency&quot;</p>

<h2><a name=Self_Test_errors></a>Self-Test Errors </h2>

<p>The 34410A/11A/L4411A self-test (see the <a href="IEEE-488_Commands/_TST_.htm">*TST?</a> 
 command) performs a series of tests on the instrument hardware. Any failure 
 of these tests will generate a SCPI error number -330, with additional 
 test failure information. Refer to the <span style="font-style: italic;">Agilent&nbsp;34410A/11A/L4411A</span> 
 <span class=CmdItalics>Service Guide</span> for more information.</p>

<p>The form of this error message is as follows:</p>

<p>-<span style="font-weight: bold;">330,&quot;Self-test failed; &lt;</span><span 
 style="font-style: italic; font-weight: bold;">test#</span><span style="font-weight: bold;"> 
 - </span><span style="font-style: italic; font-weight: bold;">testname</span><span 
 style="font-weight: bold;">&gt;&quot;</span></p>

<p>Where <span style="font-style: italic; font-weight: bold;">test#</span> 
 is the number of the test that failed (range 600 - 622) and <span style="font-style: italic; font-weight: bold;">testname 
 </span>describes the test. Here is an example of a test failure message:</p>

<p style="font-weight: bold;">-330,&quot;Self-test failed; 619 - AC 0.1VAC 
 Zero Test&quot;</p>

<p>The following is the list of test numbers and descriptions:</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 62.745%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=62.745%>
<col style="width: 20.312%;">
<col style="width: 79.688%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p style="font-weight: bold; font-style: normal;">Test #</td>
<td style="width: 79.688%;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p style="font-weight: bold; font-style: normal;">Test Name:</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>600</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Front Panel Communications</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>601</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Front Panel All On Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>602</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>A/D Feedback Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>603</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Fine A/D Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>604</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Fine A/D Linearity</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>605</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>A/D &amp; FE Measure Zero</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>606</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Input Amplifier x100 Zero Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>607</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Input Amplifier x10 Zero Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>608</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Input Amplifier x1 Zero Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>609</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Input Leakage Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>610</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Input Amplifier x10 Gain Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>611</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Input Amplifier x1 Gain Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>612</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Ohms 500nA Current Source</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>613</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>DC High Voltage Divider Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>614</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Ohms 5uA Current Source Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>615</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Ohms 10uA Current Source</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>616</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Ohms 100uA to 200 Ohm Shunt</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>617</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Ohms 1mA to 2 Ohm Shunt</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>618</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>High Current Shunt Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>619</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>AC 0.1VAC Zero Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>620</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Precharge Amplifier Gain Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>621</td>
<td colspan=1
	rowspan=1
	style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>Precharge Offset Range Test</td></tr>

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 20.312%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=20.312%>
<p>622</td>
<td style="width: 79.688%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=79.688%>
<p>FPGA Ping Test</td></tr>
</table>

<h2><a name=Calibration_errors></a>Calibration Errors</h2>

<p>The following errors indicate failures that may occur during a calibration. 
 Refer to the <span style="font-style: italic;">Agilent&nbsp;34410A/11A/L4411A</span> 
 <span class=CmdItalics>Service Guide</span> for more information.</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">701, &quot;Calibration 
 error; security defeated by hardware jumper&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">702, &quot;Calibration 
 error; calibration memory is secured&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">703, &quot;Calibration 
 error; secure code provided was invalid&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">704, &quot;Calibration 
 error: secure code too long&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">705, &quot;Calibration 
 error; calibration aborted&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">706, &quot;Calibration 
 error: value out of range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">707, &quot;Calibration 
 error: signal measurement out of range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">708, &quot;Calibration 
 error: signal frequency out of range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">709, &quot;Calibration 
 error: no cal for this function or range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">710, &quot;Calibration 
 error: full scale correction out of range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">711, &quot;Calibration 
 error: ADC calibration failed&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">720, &quot;Calibration 
 error: DCV offset out of range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">721, &quot;Calibration 
 error: DCI offset out of range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">722, &quot;Calibration 
 error: RES offset out of range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">726, &quot;Calibration 
 error: ACV offset out of range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">727, &quot;Calibration 
 error: ACI offset out of range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">730, &quot;Calibration 
 error: precharge DAC convergence failed&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">731, &quot;Calibration 
 error: A/D turnover correction out of range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">732, &quot;Calibration 
 error: AC flatness DAC convergence failed&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">733, &quot;Calibration 
 error: AC low frequency convergence failed&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">734, &quot;Calibration 
 error: AC low frequency correction out of range&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">747, &quot;Calibration 
 variable does not exist&quot;</p>

<p style="margin-bottom: 0pt; margin-top: 9.5pt;">748, &quot;Cal: mainframe 
 cal memory write failure&quot;</p>

<h2><a name=Firmware_errors></a>Firmware Update Errors </h2>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">791, &quot;Firmware update 
 error; unable to begin download&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">792, &quot;Firmware update 
 error; programming operation failed&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">793, &quot;Firmware update 
 error; data record invalid character&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">794, &quot;Firmware update 
 error; data record length mismatch&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">795, &quot;Firmware update 
 error; data record checksum mismatch&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">796, &quot;Firmware update 
 error; bad checksum for download start&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">797, &quot;Firmware update 
 error; bad checksum for download complete&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">798, &quot;Firmware update 
 error; download in progress&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">799, &quot;Firmware update 
 error; unable to complete download&quot;</p>

<p style="margin-top: 9.5pt; margin-bottom: 0pt;">800, &quot;Firmware update 
 error; invalid programming address&quot;</p>

</body>

</html>
