<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<!--(==============================================================)-->
<!--(Document created with RoboEditor. )============================-->
<!--(==============================================================)-->

<head>

<title>SYSTem:COMMunicate:LAN:DNS</title>

<!--(Meta)==========================================================-->

<meta http-equiv=content-type content="text/html; charset=windows-1252">
<meta name=generator content="RoboHELP by eHelp Corporation - www.ehelp.com">
<meta name=generator-major-version content=0.1>
<meta name=generator-minor-version content=1>
<meta name=filetype content=kadov>
<meta name=filetype-version content=1>
<meta name=page-count content=1>
<meta name=layout-height content=1321>
<meta name=layout-width content=769>
<meta name=x-ignored-words content="MIN;A-Z;hh;ss.sss;sss.ss;YYYY.V;YYYY;VERS">


<!--(Links)=========================================================-->

<link rel="StyleSheet" href="../../dds_best_rh.css">



<!--(Style Sheet)===================================================-->

<style>
<!--

body {
	background-color: #ffffff;
}

-->
</style>


</head>

<!--(Body)==========================================================-->


<body>

<!--(Generated Script Links)========================================-->
<!--(Generated Code)================================================-->
<!--(WARNING: DO NOT EDIT OR DELETE THIS SECTION!)==================-->
<!--begin!kadov{{===================================================-->
<script type="text/javascript" language="JavaScript1.2" src="../../ehlpdhtm.js" x-save-method="compute-relative"></script>
<script type="text/javascript"
		language=JavaScript1.2>
<!-- 
if( typeof( kadovInitEffects ) != 'function' ) kadovInitEffects = new Function();if( typeof( kadovInitTrigger ) != 'function' ) kadovInitTrigger = new Function();if( typeof( kadovFilePopupInit ) != 'function' ) kadovFilePopupInit = new Function();if( typeof( kadovTextPopupInit ) != 'function' ) kadovTextPopupInit = new Function();
 //-->
</script>

<!--}}end!kadov=====================================================-->
<!--(==============================================================)-->


<h1>SYSTem:COMMunicate:LAN:DNS</h1>

<p class=BarLink><font id=font1><a href="#Syntax_syst_comm_lan_dns">Syntax</a></font> 
 | <a href="#Description_syst_comm_lan_dns">Description</a> | <a href="#Parameters_syst_comm_lan_dns">Parameters</a> 
 | <a href="#Remarks_syst_comm_lan_dns">Remarks</a> | <a href="#Return_syst_comm_lan_dns">Return 
 Format</a> | <a href="#Example_syst_comm_lan_dns">Examples</a></p>

<h2><a name=Syntax_syst_comm_lan_dns></a>Syntax</h2>

<p class=CmdSyntax>SYSTem:COMMunicate:LAN:DNS &quot;&lt;<span class=CmdItalics>address</span>&gt;&quot;</p>

<p class=CmdSyntax
	style="background-color: Transparent;">SYSTem:COMMunicate:LAN:DNS? 
 [{CURRent|STATic}]</p>

<h2><a name=Description_syst_comm_lan_dns></a>Description</h2>

<p class=Indented1>This command assigns the static DNS address (the IP 
 address of the Domain Name System server). Contact your network administrator 
 to determine if DNS is being used and for the correct address. If DHCP 
 is available and enabled, DHCP will auto-assign the DNS address. This 
 auto-assigned DNS address takes precedence over the static DNS address 
 assigned with this command.</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../../note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>If you change the DNS address, you must cycle power on the instrument 
 to activate the new setting.</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_syst_comm_lan_dns></a>Parameters</h2>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 73.488%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=73.488%>
<col style="width: 17.092%;">
<col style="width: 12.329%;">
<col style="width: 37.442%;">
<col style="width: 33.138%;">

<tr style="x-cell-content-align: top; height: 18px;"
	valign=top>
<td style="width: 17.092%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=17.092%>
<p class=TableHead>Name</td>
<td rowspan=1
	colspan=1
	style="width: 12.329%;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=12.329%>
<p class=TableHead>Type</td>
<td rowspan=1
	colspan=1
	style="width: 37.442%;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=37.442%>
<p class=TableHead>Range of Values</td>
<td rowspan=1
	colspan=1
	style="width: 33.138%;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=33.138%>
<p class=TableHead>Default Value</td></tr>

<tr style="x-cell-content-align: top; height: 23px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 17.092%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=17.092%>
<p class=TableBody>&lt;<span class=CmdItalics>address</span>&gt;</td>
<td colspan=1
	rowspan=1
	style="width: 12.329%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=12.329%>
<p class=TableBody>Quoted String</td>
<td colspan=1
	rowspan=1
	style="width: 37.442%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=37.442%>
<p class=TableBody>Specified in four-byte dot notation (&quot;nnn.nnn.nnn.nnn&quot;), 
 <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}-->where &quot;nnn&quot; 
 in each case is a byte value in the range 0 through 255. </td>
<td colspan=1
	rowspan=1
	style="width: 33.138%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=33.138%>
<p class=TableBody>&quot;0.0.0.0&quot;</td></tr>
</table>

<h2><a name=Remarks_syst_comm_lan_dns></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p style="background-color: Transparent;">The assigned 
 DNS address is used for the DNS server if DHCP is disabled or unavailable. 
 Otherwise, the DNS server address is auto-assigned by DHCP. </p></li>
	
	<li class=kadov-p><p style="background-color: Transparent;">Dot-notation 
 addresses (&quot;nnn.nnn.nnn.nnn&quot; where &quot;nnn&quot; is a byte 
 value) must be expressed with care, as most web software on the PC will 
 interpret byte values with leading zeros as <span class=CmdItalics>octal</span> 
 numbers. For example, &quot;255.255.020.011&quot; is actually equivalent 
 to decimal &quot;255.255.16.9&quot; <span style="x-text-underline: normal; /*begin!kadov{{*/ text-decoration: underline; /*}}end!kadov*/ ">not</span> 
 &quot;255.255.20.11&quot; because &quot;.020&quot; is interpreted as &quot;16&quot; 
 expressed in octal, and &quot;.011&quot; as &quot;9&quot;. To avoid confusion, 
 use only decimal expressions of byte values (0 to 255), with <span style="font-weight: bold;">no 
 leading zeros</span>.<br>
	<br>
	For example, the 34410A/11A/L4411A assumes that all dot-notation addresses 
 are expressed as decimal byte values and strips all leading zeros from 
 these byte values. Thus, attempting to set an IP address of &quot;255.255.020.011&quot; 
 will become &quot;255.255.20.11&quot; (a purely decimal expression). Be 
 sure to enter the exact expression, &quot;255.255.20.11&quot;, in your 
 PC web software to address the instrument. Do not use &quot;255.255.020.011&quot; 
 <symbol name="En Dash"><!--begin!kadov{{-->&#8211;<!--}}end!kadov--> the 
 PC will interpret this address differently due to the leading zeros.</p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p-CIndented1><p class=Indented1>The DNS address is 
 stored in <a href="javascript:BSSCPopup('../../Misc_Definitions/Non_Volatile_Memory.htm');" id="a1" style="background-color: Transparent;">non-volatile</a><!--begin!kadov{{--><script 
 type="text/javascript"
	language=JavaScript1.2><!--
kadovFilePopupInit('a1');
//--></script><!--}}end!kadov--> 
 memory, and does not change when power has been off, after a Factory Reset 
 (<a href="../../IEEE-488_Commands/_RST.htm" style="background-color: Transparent;">*RST</a> command), or after 
 an Instrument Preset (SYSTem:PRESet command). <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}--></p></li>
</ul>

<h2><a name=Return_syst_comm_lan_dns></a>Return Format</h2>

<p class=Indented1
	style="background-color: Transparent;">The query command returns the 
 current DNS address in the form &quot;nnn.nnn.nnn.nnn&quot;.</p>

<p class=Indented1
	style="background-color: Transparent;">Note that the query command 
 has two optional parameters. Specify &quot;CURRent&quot; (default) to 
 read the DNS address currently being used by the instrument. Specify &quot;STATic&quot; 
 to read the static DNS address currently stored in <a href="javascript:BSSCPopup('../../Misc_Definitions/Non_Volatile_Memory.htm');" id="a2" style="background-color: Transparent;">non-volatile</a><!--begin!kadov{{--><script 
 type="text/javascript"
	language=JavaScript1.2><!--
kadovFilePopupInit('a2');
//--></script><!--}}end!kadov--> 
 memory within the instrument. This is the address that is used if DHCP 
 is disabled or currently unavailable. If DHCP is enabled, it will auto-assign 
 the DNS address, and that DHCP assigned address can be read by specifying 
 &quot;CURRent&quot;.</p>

<h2><a name=Example_syst_comm_lan_dns></a>Examples</h2>

<p class=Indented1>The following command sets the static DNS address.</p>

<p class=Shaded
	style="background-color: #dddddd;">SYST:COMM:LAN:DNS &quot;198.105.232.4&quot;</p>

<p class=Indented1>The following query returns the DNS address currently 
 being used by the instrument (the quotes are also returned). <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}--></p>

<p class=Shaded>SYST:COMM:LAN:DNS? CURR</p>

<p class=Indented1>Typical Response:<span class=CourierNew> <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}-->&quot;198.105.232.4&quot;</span></p>

<h2><a name=See_syst_comm_lan_dns></a>See Also</h2>

<p class=indenttight><a href="SYSTem_COMMunicate_LAN_HOSTname.htm">SYSTem:COMMunicate:LAN:HOSTname</a></p>

</body>

</html>
