<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<!--(==============================================================)-->
<!--(Document created with RoboEditor. )============================-->
<!--(==============================================================)-->

<head>

<title>SYSTem:COMMunicate:LAN:SMASk</title>

<!--(Meta)==========================================================-->

<meta http-equiv=content-type content="text/html; charset=windows-1252">
<meta name=generator content="RoboHELP by eHelp Corporation - www.ehelp.com">
<meta name=generator-major-version content=0.1>
<meta name=generator-minor-version content=1>
<meta name=filetype content=kadov>
<meta name=filetype-version content=1>
<meta name=page-count content=1>
<meta name=layout-height content=1395>
<meta name=layout-width content=769>
<meta name=x-ignored-words content="CHANnel|DMM};CHAN;MIN;A-Z;hh;ss.sss;sss.ss;YYYY.V;YYYY;VERS;NONE|LOCal};ERS;NORMal;LOC;EXCL;RF;CTYP;yyyy;IP;IMM;GP;uW;Multifunc;CDES;ccc;NL;VOLTage[;n;CURR;FREQ;probe_type;TCouple|RTD|FRTD|THERmistor};TC;B|E|J|K|N|R|S|T};J;THER;C;F;K;mV;autoranges;MEAS;k;mA;±OVLD;mSec;M;FRES;READ|RRESet};CMD;DIGital[;MEASure[;totalizer;DCV;Cal;MUXes;PDF;chan;µV;SPEC;IMAX;FWIR;DEL;DMM[;CLOS;VMAX;MIN|MAX};EXTernal|BUS|IMMediate};G;mVdc;INP;Ro;RTDs;Kelvins;IEC;INST;max_count;MEM;Ext;MIN|MAX|INFinity};COUN;ABSolute|RELative};ABS;VAC;num_readings;OPERation[;POIN;THR;E;T;Z;CONFigure[;DISPlay[;ALARm[n;ALARm[;QUEStionable[;W;Min;www.agilent.com;VEE;LabVIEW;IO;IVI-COM;IVI-C;adn.tm.agilent.com.;pn;PRES;VERIFY**;ADDR;DISTribution;PFAil;JUMPer;PFA;OverVoltage;DOMain;sb;DEF;J-type;Yes*;MIN|MAX}[;VOL;VOLTAG;C|F|K}[;LABel[;USER|FACTory};CH;DUT_ACV;CLOSE_FIXTURE;CLE;ALL};ANY};OPER;Mem;YSI;CONNect;BORDer;NORMal|SWAPped};TRACe[;MSB;SWAPped;LSB;BORD;NAN;BYTE|WORD|LWORd};OUTPut[;SINDex;SLOT[n;DELete[;µs;TEMPerature[;DEF};CALC;SCAL;PTP;REC;VAL;SEL;f.ff;b.bb;aa;ASIC;enable_value;RQS;quoted_string;DISP;voltage_range;RJUN;MIN|MAX|DEF};INTernal|EXTernal|FIXed};INT;N;T-Type;OCOM;DIAG;CYCL;wordsmith;COND;nA;TRAC;TEST_WFORM;SIND;ns;CLOC;DIV;INTernal|EXTernal|STEP};INF;NCYC;STEPped;VOLTage|CURRent};MANual|EXTernal};MANual;IMMediate|MANual|EXTernal};LIM;UPP;SRQ;OUTP;LATCh|TRACk};LATC;NEGative|POSitive};NEG;binary_block;NEG_RAMP;waveforms;SQU;NOISe|RAMP|SINusoid|SQUare|TRIangle};TEST_SINE;RAMP|SINusoid|SQUare|TRIangle};CONT;CURRent|STATic};STATic;DOM;www.example.com;TELN;WMES;LAN_NO_LINK;LAN_INIT;LAN_DUP_IP;LAN_STATIC;LAN_DHCP;LAN_ROLLOVER_STATIC;BST;subnetting;nnn.nnn.nnn.nnn;nnn;SMAS">


<!--(Links)=========================================================-->

<link rel="StyleSheet" href="../../dds_best_rh.css">



<!--(Style Sheet)===================================================-->

<style>
<!--

body {
	background-color: #ffffff;
}

-->
</style>


</head>

<!--(Body)==========================================================-->


<body>

<!--(Generated Script Links)========================================-->
<!--(Generated Code)================================================-->
<!--(WARNING: DO NOT EDIT OR DELETE THIS SECTION!)==================-->
<!--begin!kadov{{===================================================-->
<script type="text/javascript" language="JavaScript1.2" src="../../ehlpdhtm.js" x-save-method="compute-relative"></script>
<script type="text/javascript"
		language=JavaScript1.2>
<!-- 
if( typeof( kadovInitEffects ) != 'function' ) kadovInitEffects = new Function();if( typeof( kadovInitTrigger ) != 'function' ) kadovInitTrigger = new Function();if( typeof( kadovFilePopupInit ) != 'function' ) kadovFilePopupInit = new Function();if( typeof( kadovTextPopupInit ) != 'function' ) kadovTextPopupInit = new Function();
 //-->
</script>

<!--}}end!kadov=====================================================-->
<!--(==============================================================)-->


<h1>SYSTem:COMMunicate:LAN:SMASk</h1>

<p class=BarLink><font id=font1><a href="#Syntax_syst_comm_lan_subnet">Syntax</a></font> 
 | <a href="#Description_syst_comm_lan_subnet">Description</a> | <a href="#Parameters_syst_comm_lan_subnet">Parameters</a> 
 | <a href="#Remarks_syst_comm_lan_subnet">Remarks</a> | <a href="#Return_syst_comm_lan_subnet">Return 
 Format</a> | <a href="#Example_syst_comm_lan_subnet">Examples</a></p>

<h2><a name=Syntax_syst_comm_lan_subnet></a>Syntax</h2>

<p class=CmdSyntax>SYSTem:COMMunicate:LAN:SMASk &quot;&lt;<span class=CmdItalics>mask</span>&gt;&quot;</p>

<p class=CmdSyntax>SYSTem:COMMunicate:LAN:SMASk? [{CURRent|STATic}]</p>

<h2><a name=Description_syst_comm_lan_subnet></a>Description</h2>

<p class=Indented1
	style="background-color: Transparent;">This command assigns a Subnet 
 Mask for the 34410A/11A/L4411A. The instrument uses the Subnet Mask to 
 determine if a client IP address is on the same local subnet. When a client 
 IP address is on a different subnet, all packets must be sent to the Default 
 Gateway. Contact your network administrator to determine if subnetting 
 is being used and for the correct Subnet Mask. <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}--></p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				margin-left: 14px;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top; height: 16px;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="../../note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>If you change the Subnet Mask, you must cycle power on the instrument 
 to activate the setting.</td></tr>
</table>

<h2 style="margin-bottom: 14pt;"><a name=Parameters_syst_comm_lan_subnet></a>Parameters</h2>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				margin-left: 18pt;
				width: 73.488%;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=73.488%>
<col style="width: 17.092%;">
<col style="width: 12.329%;">
<col style="width: 37.442%;">
<col style="width: 33.138%;">

<tr style="x-cell-content-align: top; height: 18px;"
	valign=top>
<td style="width: 17.092%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=17.092%>
<p class=TableHead>Name</td>
<td rowspan=1
	colspan=1
	style="width: 12.329%;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=12.329%>
<p class=TableHead>Type</td>
<td rowspan=1
	colspan=1
	style="width: 37.442%;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=37.442%>
<p class=TableHead>Range of Values</td>
<td rowspan=1
	colspan=1
	style="width: 33.138%;
			border-top-style: Solid;
			border-top-color: #000000;
			border-top-width: 1px;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;
			background-color: #e9e9e9;"
	bgcolor=#E9E9E9
	width=33.138%>
<p class=TableHead>Default Value</td></tr>

<tr style="x-cell-content-align: top; height: 23px;"
	valign=top>
<td colspan=1
	rowspan=1
	style="width: 17.092%;
			border-left-width: 1px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=17.092%>
<p class=TableBody>&lt;<span class=CmdItalics>mask</span>&gt;</td>
<td colspan=1
	rowspan=1
	style="width: 12.329%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=12.329%>
<p class=TableBody>Quoted String</td>
<td colspan=1
	rowspan=1
	style="width: 37.442%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=37.442%>
<p class=TableBody>Specified in four-byte dot notation (&quot;nnn.nnn.nnn.nnn&quot;), 
 <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}-->where &quot;nnn&quot; 
 in each case is a byte value in the range 0 through 255. </td>
<td colspan=1
	rowspan=1
	style="width: 33.138%;
			border-right-width: 1px;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-style: Solid;
			border-bottom-color: #000000;
			border-bottom-width: 1px;
			padding-right: 10px;
			padding-left: 10px;"
	width=33.138%>
<p class=TableBody>&quot;255.255.0.0&quot;</td></tr>
</table>

<h2><a name=Remarks_syst_comm_lan_subnet></a>Remarks</h2>

<ul style="list-style: disc;"
	type=disc>
	
	<li class=kadov-p><p>If <a href="javascript:BSSCPopup('../../Misc_Definitions/LAN_Config/DHCP.htm');" id="a3">DHCP</a><!--begin!kadov{{--><script 
 type="text/javascript"
	language=JavaScript1.2><!--
kadovFilePopupInit('a3');
//--></script><!--}}end!kadov--> 
 is enabled (see <a href="SYSTem_COMMunicate_LAN_DHCP.htm">SYSTem:COMMunicate:LAN:DHCP</a> 
 command), the specified Subnet Mask is not used. However, if the DHCP 
 server fails to assign a valid IP address, the currently configured Subnet 
 Mask will be used. </p></li>
	
	<li class=kadov-p><p>Dot-notation addresses (&quot;nnn.nnn.nnn.nnn&quot; 
 where &quot;nnn&quot; is a byte value) must be expressed with care, as 
 most web software on the PC will interpret byte values with leading zeros 
 as <span class=CmdItalics>octal</span> numbers. For example, &quot;255.255.020.011&quot; 
 is actually equivalent to decimal &quot;255.255.16.9&quot; <span style="x-text-underline: normal; /*begin!kadov{{*/ text-decoration: underline; /*}}end!kadov*/ ">not</span> 
 &quot;255.255.20.11&quot; because &quot;.020&quot; is interpreted as &quot;16&quot; 
 expressed in octal, and &quot;.011&quot; as &quot;9&quot;. To avoid confusion, 
 use only decimal expressions of byte values (0 to 255), with <span style="font-weight: bold;">no 
 leading zeros</span>.<br>
	<br>
	For example, the 34410A/11A/L4411A assumes that all dot-notation addresses 
 are expressed as decimal byte values and strips all leading zeros from 
 these byte values. Thus, attempting to set a Subnet Mask of &quot;255.255.020.011&quot; 
 will become &quot;255.255.20.11&quot; (a purely decimal expression). Be 
 sure to enter the exact expression, &quot;255.255.20.11&quot;, in your 
 PC web software to address the instrument. Do not use &quot;255.255.020.011&quot; 
 <symbol name="En Dash"><!--begin!kadov{{-->&#8211;<!--}}end!kadov--> the 
 PC will interpret this address differently due to the leading zeros.</p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p-CIndented1><p class=Indented1
									style="background-color: Transparent;">A 
 value of &quot;0.0.0.0&quot; or &quot;255.255.255.255&quot; indicates 
 that subnetting is not being used.</p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p-CIndented1><p class=Indented1><span style="background-color: Transparent;">The 
 Subnet Mask is stored in <a href="javascript:BSSCPopup('../../Misc_Definitions/Non_Volatile_Memory.htm');" id="a1" style="background-color: Transparent;">non-volatile</a><!--begin!kadov{{--><script 
 type="text/javascript"
	language=JavaScript1.2><!--
kadovFilePopupInit('a1');
//--></script><!--}}end!kadov--> 
 memory, and does not change when power has been off, after a Factory Reset 
 (<a href="../../IEEE-488_Commands/_RST.htm" style="background-color: Transparent;">*RST</a> command), or after 
 an Instrument Preset (SYSTem:PRESet command).</span> <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}--></p></li>
</ul>

<h2><a name=Return_syst_comm_lan_subnet></a>Return Format</h2>

<p class=Indented1>The query command returns the Subnet Mask in the form 
 &quot;nnn.nnn.nnn.nnn&quot;.</p>

<p class=Indented1>Note that the query command has two optional parameters. 
 Specify &quot;CURRent&quot; (default) to read the dynamic Subnet Mask 
 currently being used by the instrument. Specify &quot;STATic&quot; to 
 read the Subnet Mask currently stored in <a href="javascript:BSSCPopup('../../Misc_Definitions/Non_Volatile_Memory.htm');" id="a2">non-volatile</a><!--begin!kadov{{--><script 
 type="text/javascript"
	language=JavaScript1.2><!--
kadovFilePopupInit('a2');
//--></script><!--}}end!kadov--> 
 memory within the instrument (may not be the actual mask used by the instrument 
 if DHCP is enabled). </p>

<h2><a name=Example_syst_comm_lan_subnet></a>Examples</h2>

<p class=Indented1>The following command sets the Subnet Mask.</p>

<p class=Shaded
	style="background-color: #dddddd;">SYST:COMM:LAN:SMAS &quot;255.255.20.11&quot;</p>

<p class=Indented1>The following query returns the Subnet Mask currently 
 being used by the instrument (the quotes are also returned). <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}--></p>

<p class=Shaded>SYST:COMM:LAN:SMAS? CURR <!--kadov_tag{{<spaces>}}-->&nbsp;<span 
 style="font-family: Verdana, sans-serif; font-weight: bold;">&nbsp;<!--kadov_tag{{</spaces>}}-->or 
 </span><!--kadov_tag{{<spaces>}}-->&nbsp;&nbsp;<!--kadov_tag{{</spaces>}}-->SYST:COMM:LAN:SMAS?</p>

<p class=Indented1>Typical Response:<span class=CourierNew> <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}-->&quot;255.255.0.0&quot;</span></p>

<h2><a name=See_syst_comm_lan_subnet></a>See Also</h2>

<p class=IndentTight><a href="SYSTem_COMMunicate_LAN_DHCP.htm">SYSTem:COMMunicate:LAN:DHCP</a></p>

<p class=IndentTight><a href="SYSTem_COMMunicate_LAN_GATEway.htm">SYSTem:COMMunicate:LAN:GATEway</a></p>

<p class=IndentTight><a href="SYSTem_COMMunicate_LAN_IPADdress.htm">SYSTem:COMMunicate:LAN:IPADdress</a></p>

</body>

</html>
