<!doctype HTML public "-//W3C//DTD HTML 4.0 Frameset//EN">

<html>

<!--(==============================================================)-->
<!--(Document created with RoboEditor. )============================-->
<!--(==============================================================)-->

<head>

<title>Introduction to SCPI Language</title>

<!--(Meta)==========================================================-->

<meta http-equiv=content-type content="text/html; charset=windows-1252">
<meta name=Originator content=ImportMif>
<meta name=OriginalFile content="G:\temp_3\scpi_introduction.mif">
<meta name=generator content="RoboHELP by eHelp Corporation - www.ehelp.com">
<meta name=generator-major-version content=0.1>
<meta name=generator-minor-version content=1>
<meta name=filetype content=kadov>
<meta name=filetype-version content=1>
<meta name=page-count content=1>
<meta name=layout-height content=3389>
<meta name=layout-width content=759>
<meta name=x-ignored-words content="MIN;A-Z;hh;ss.sss;sss.ss;YYYY.V;YYYY;VERS;NONE|LOCal};ERS;NORMal;LOC;EXCL;RF;CTYP;yyyy;IP;IMM;GP;uW;Multifunc;CDES;ccc;NL;VOLTage[;n;CURR;FREQ;probe_type;TCouple|RTD|FRTD|THERmistor};TC;B|E|J|K|N|R|S|T};J;THER;C;F;K;mV;autoranges;MEAS;k;mA;±OVLD;mSec;M;FRES;READ|RRESet};CMD;DIGital[;MEASure[;totalizer;DCV;CHAN;Cal;MUXes;PDF;chan;µV;SPEC;IMAX;FWIR;DEL;DMM[;CLOS;VMAX;MIN|MAX};EXTernal|BUS|IMMediate};G;mVdc;INP;Ro;RTDs;Kelvins;IEC;INST;max_count;MEM;Ext;MIN|MAX|INFinity};COUN;ABSolute|RELative};ABS;VAC;num_readings;OPERation[;POIN;THR;E;T;Z;CONFigure[;DISPlay[;ALARm[n;ALARm[;QUEStionable[;W;Min;www.agilent.com;VEE;LabVIEW;IO;IVI-COM;IVI-C;adn.tm.agilent.com.;pn;PRES;VERIFY**;ADDR;DISTribution;PFAil;JUMPer;PFA;OverVoltage;DOMain;sb;J-type;MIN|MAX}[;VOL;VOLTAG;C|F|K}[">


<!--(Links)=========================================================-->

<link rel="StyleSheet" href="dds_best_rh.css">



</head>

<!--(Body)==========================================================-->


<body>

<!--(Generated Script Links)========================================-->
<!--(Generated Code)================================================-->
<!--(WARNING: DO NOT EDIT OR DELETE THIS SECTION!)==================-->
<!--begin!kadov{{===================================================-->
<script type="text/javascript" language="JavaScript1.2" src="ehlpdhtm.js" x-save-method="compute-relative"></script>
<script type="text/javascript"
		language=JavaScript1.2>
<!-- 
if( typeof( kadovInitEffects ) != 'function' ) kadovInitEffects = new Function();if( typeof( kadovInitTrigger ) != 'function' ) kadovInitTrigger = new Function();if( typeof( kadovFilePopupInit ) != 'function' ) kadovFilePopupInit = new Function();if( typeof( kadovTextPopupInit ) != 'function' ) kadovTextPopupInit = new Function();
 //-->
</script>

<!--}}end!kadov=====================================================-->
<!--(==============================================================)-->


<h1>Introduction to the SCPI Language </h1>

<p>SCPI (Standard Commands for Programmable Instruments) is an ASCII-based 
 instrument command language designed for test and measurement instruments. 
 SCPI commands are based on a hierarchical structure, also known as a <span 
 class=CmdItalics>tree system</span>. In this system, associated commands 
 are grouped together under a common node or root, thus forming <span class=CmdItalics>subsystems</span>. 
 A portion of the SENSe subsystem is shown below to illustrate the tree 
 system. </p>

<p class=CmdSyntax>SENSe:<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;VOLTage: <br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;DC:RANGe 
 {&lt;<span class=CmdItalics>range</span>&gt;|MIN|MAX|DEF}<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;DC:RANGe? 
 [MIN|MAX] <br>
<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;RESistance: <br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;OCOMpensated 
 {OFF|0|ON|1}<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;OCOMpensated? 
 </p>

<p><span style="font-weight: bold;">SENSe</span> is the root keyword of 
 the command, <span style="font-weight: bold;">VOLTage</span> and <span 
 style="font-weight: bold;">RESistance</span> are second-level keywords, 
 and <span style="font-weight: bold;">DC</span> and <span style="font-weight: bold;">OCOMpensated</span> 
 are third-level keywords. A&nbsp;colon ( <span style="font-weight: bold;">:</span> 
 ) separates a command keyword from a lower-level keyword. </p>

<h2><a name=Syntax_SCPI_intro></a>Syntax Conventions</h2>

<p>The format used to show commands is illustrated below: </p>

<p class=Indented1>VOLTage:DC:RANGe {&lt;<span class=CmdItalics>range</span>&gt;|MIN|MAX|DEF}</p>

<p>The command syntax shows most commands (and some parameters) as a&nbsp;mixture 
 of upper- and lower-case letters. The upper-case letters indicate the 
 abbreviated spelling for the command. For shorter program lines, you can 
 send the abbreviated form. For better program readability, you can send 
 the long form. </p>

<p>For example, in the above syntax statement, VOLT and VOLTAGE are both 
 acceptable forms. You can use upper- or lower-case letters. Therefore, 
 VOLTAGE, volt, and Volt are all acceptable. Other forms, such as VOL and 
 VOLTAG, are not valid and will generate an error. </p>

<ul style="list-style: disc;"
	type=disc>
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>Braces ( <span style="font-weight: bold;">{ }</span> 
 ) enclose the parameter choices for a given command string. The braces 
 are not sent with the command string. </p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>A vertical bar ( <span style="font-weight: bold;">|</span> 
 ) separates multiple parameter choices for a given command string. For 
 example, {<span style="font-style: italic;">&lt;range&gt;</span>|MIN|MAX|DEF} 
 in the above command indicates that you can specify a numeric range parameter, 
 or &quot;MIN&quot;, &quot;MAX&quot;, or &quot;DEF&quot;. The bar is not 
 sent with the command string. </p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>Triangle brackets ( <span style="font-weight: bold;">&lt; 
 &gt;</span> ) indicate that you must specify a value for the enclosed 
 parameter. For example, the above syntax statement shows the <span style="font-style: italic;">&lt;range&gt;</span> 
 parameter enclosed in triangle brackets. The brackets are not sent with 
 the command string. You must specify a value for the parameter (for <!--kadov_tag{{<spaces>}}-->&nbsp;<!--kadov_tag{{</spaces>}}-->example 
 &quot;VOLT:DC:RANG 10&quot;) unless you select one of the other options 
 shown in the syntax (for example &quot;VOLT:DC:RANG MIN&quot;).</p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p><p>Some parameters are enclosed in square brackets 
 ( <span style="font-weight: bold;">[ ]</span> ). This indicates that the 
 parameter is optional and can be omitted. The&nbsp;brackets are not sent 
 with the command string. If you do&nbsp;not specify a value for an optional 
 parameter, the instrument chooses a default value. </p></li>
</ul>

<h2><a name=Command_separators_SCPI_intro></a>Command Separators </h2>

<p>A colon ( <span style="font-weight: bold;">:</span> ) is used to separate 
 a command keyword from a lower-level keyword. You must insert a blank 
 space to separate a parameter from a command keyword. If a command requires 
 more than one parameter, you must separate adjacent parameters using a 
 comma as shown below:</p>

<p class=Shaded>CONF:VOLT:DC 10,0.003</p>

<p>A semicolon ( <span style="font-weight: bold;">;</span> ) is used to 
 separate commands within the same subsystem, and can also minimize typing. 
 For example, sending the following command string: </p>

<p class=Shaded>TRIG:SOUR EXT<span style="font-weight: bold;">;</span> 
 COUNT 10 </p>

<p>... is the same as sending the following two commands: </p>

<p class=Shaded>TRIG:SOUR EXT <br>
TRIG:COUNT 10 </p>

<p>Use a colon <span style="x-text-underline: normal; /*begin!kadov{{*/ text-decoration: underline; /*}}end!kadov*/ ">and</span> 
 a semicolon to link commands from different subsystems. For example, in 
 the following command string, an error is generated if you do not use 
 both the colon <span style="x-text-underline: normal; /*begin!kadov{{*/ text-decoration: underline; /*}}end!kadov*/ ">and</span> 
 semicolon: </p>

<p class=Shaded>TRIG:COUN MIN;:SAMP:COUN MIN </p>

<h2><a name=min_max_SCPI_intro></a>Using the MIN, MAX, and DEF Parameters 
 </h2>

<p>For many commands, you can substitute &quot;MIN&quot; or &quot;MAX&quot; 
 in place of a parameter. In some cases you may also substitute &quot;DEF&quot;. 
 For example, consider the following command: </p>

<p class=Indented1>VOLTage:DC:RANGe {&lt;<span class=CmdItalics>range</span>&gt;|MIN|MAX|DEF}</p>

<p>Instead of selecting a specific value for the <span style="font-style: italic;">&lt;range&gt;</span> 
 parameter, you can substitute MIN to set the range to its minimum value, 
 MAX to set the range to its maximum value, or DEF to set the range to 
 its default value.</p>

<h2><a name=Querying_parameters_SCPI_intro></a>Querying Parameter Settings 
 </h2>

<p>You can query the current value of most parameters by adding a question&nbsp;mark 
 (&nbsp;<span style="font-weight: bold;">?&nbsp;</span>) to the command. 
 For example, the following command sets the trigger count to 10 readings: 
 </p>

<p class=Shaded>TRIG:COUN 10 </p>

<p>You can then query the count value by sending: </p>

<p class=Shaded>TRIG:COUN?</p>

<p>You can also query the minimum or maximum count allowed as follows: 
 </p>

<p class=Shaded>TRIG:COUN? MIN<br>
TRIG:COUN? MAX</p>

<h2><a name=terminators_SCPI_intro></a>SCPI Command Terminators </h2>

<p>A command string sent to the instrument must terminate with a &lt;new 
 line&gt; (&lt;<a href="javascript:BSSCPopup('Misc_Definitions/New_Line.htm');" id="a1" style="x-text-underline: normal; /*begin!kadov{{*/ text-decoration: underline; /*}}end!kadov*/ ">NL</a><!--begin!kadov{{--><script 
 type="text/javascript"
	language=JavaScript1.2><!--
kadovFilePopupInit('a1');
//--></script><!--}}end!kadov-->&gt;) 
 character. The IEEE-488 EOI (End-Or-Identify) message is interpreted as 
 a &lt;NL&gt; character and can be used to terminate a command string in 
 place of a &lt;NL&gt; character. A &lt;carriage return&gt; followed by 
 a &lt;NL&gt; is also accepted. Command string termination will always 
 reset the current SCPI command path to the root level. </p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>For every SCPI message that includes a query and is sent to the instrument, 
 the instrument terminates the returned response with a &lt;NL&gt; or line-feed 
 character (EOI). For example, if R? is sent, the response is terminated 
 with a &lt;NL&gt; after the block of data that is returned. If a SCPI 
 message includes multiple queries separated by semicolons (for example 
 &quot;ROUTe:TERMinals?;R?&quot;), the returned response is again terminated 
 by a &lt;NL&gt; after the response to the last query. In either case, 
 the program must read this &lt;NL&gt; in the response before another command 
 is sent to the instrument, or an error will occur.</td></tr>
</table>

<h2><a name=IEEE_488_SCPI_intro></a>IEEE-488.2 Common Commands </h2>

<p>The IEEE-488.2 standard defines a set of common commands that perform 
 functions such as reset, self-test, and status operations. Common commands 
 always begin with an asterisk ( <span style="font-weight: bold;">*</span> 
 ), are three characters in length, and may include one or more parameters. 
 The&nbsp;command keyword is separated from the first parameter by a blank&nbsp;space. 
 Use a semicolon ( <span style="font-weight: bold;">;</span> ) to separate 
 multiple commands as shown below: </p>

<p class=Shaded>*RST<span style="font-weight: bold;">;</span> *CLS<span 
 style="font-weight: bold;">;</span> *ESE 32<span style="font-weight: bold;">;</span> 
 *OPC? </p>

<h2><a name=parameters_SCPI_intro></a>SCPI Parameter Types </h2>

<p>The SCPI language defines several data formats to be used in program 
 messages and response messages. </p>

<h3><a name=param_numeric_SCPI_intro></a>Numeric Parameters</h3>

<p>Commands that require numeric parameters will accept all commonly used 
 decimal representations of numbers including optional signs, decimal points, 
 and scientific notation. Special values for numeric parameters such as 
 MIN, MAX, and DEF are also accepted. You can also send engineering unit 
 suffixes with numeric parameters (e.g., &nbsp;M, k, m, or u). If a command 
 accepts only certain specific values, the instrument will automatically 
 round the input numeric parameters to the accepted values. The following 
 command requires a numeric parameter for the range value:</p>

<p class=CmdSyntax>VOLTage:DC:RANGe {&lt;<span class=CmdItalics>range</span>&gt;|MIN|MAX|DEF}</p>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>Because the SCPI parser is case-insensitive, there is some confusion 
 over the letter &quot;M&quot; (or &quot;m&quot;). For your convenience, 
 the instrument interprets &quot;mV&quot; (or &quot;MV&quot;) as millivolts, 
 but &quot;MHZ&quot; (or &quot;mhz&quot;) as megahertz. Likewise &quot;M&#937;&quot; 
 (or &quot;m&#937;&quot;) is interpreted as megohms. You can use the prefix 
 &quot;MA&quot; for mega. For example, &quot;MAV&quot; is interpreted as 
 megavolts.</td></tr>
</table>

<p class=CmdSyntax
	style="margin-left: 0px;">&nbsp;</p>

<h3><a name=param_discrete_SCPI_intro></a>Discrete Parameters</h3>

<p>Discrete parameters are used to program settings that have a limited 
 number of values (like IMMediate, EXTernal, or BUS). They have a short 
 form and a long form just like command keywords. You can mix upper- and 
 lower-case letters. Query responses will always return the short form 
 in all upper-case letters. The following command requires a discrete parameters 
 for the temperature units: </p>

<p class=CmdSyntax>UNIT:TEMPerature {C|F|K}</p>

<h3><a name=param_bool_SCPI_intro></a>Boolean Parameters</h3>

<p>Boolean parameters represent a single binary condition that is either 
 true or false. For a false condition, the instrument will accept &quot;OFF&quot; 
 or &quot;0&quot;. For a true condition, the instrument will accept &quot;ON&quot; 
 or &quot;1&quot;. When you query a boolean setting, the&nbsp;instrument 
 will always return &quot;0&quot; or &quot;1&quot;. The following command 
 requires a boolean parameter: </p>

<p class=CmdSyntax>VOLTage:DC:IMPedance:AUTO {OFF|0|ON|1}</p>

<h3><a name=param_string_SCPI_intro></a>ASCII String Parameters</h3>

<p>String parameters can contain virtually any set of ASCII characters. 
 A string must begin and end with matching quotes; either with a single 
 quote or a double quote. You can include the quote delimiter as part of 
 the string by typing it twice without any characters in between. The following 
 command uses a string parameter:</p>

<p class=CmdSyntax>DISPlay:TEXT &lt;<span class=CmdItalics>quoted string</span>&gt; 
 </p>

<p>For example, the following command displays the message &quot;WAITING...&quot; 
 on the instrument's front panel (the quotes are not displayed). </p>

<p class=Shaded>DISP:TEXT &quot;WAITING...&quot;</p>

<p>You can also display the same message using the following command with 
 single quotes. </p>

<p class=Shaded>DISP:TEXT 'WAITING...'</p>

<h2><a name=device_clear_SCPI_intro></a>Using Device Clear </h2>

<p>Device Clear is an IEEE-488 low-level bus message that you can use to 
 return the instrument to a responsive state. Different programming languages 
 and IEEE-488 interface cards provide access to this capability through 
 their own unique commands. The status registers, the&nbsp;error queue, 
 and all configuration states are left unchanged when a&nbsp;Device Clear 
 message is received. </p>

<p>Device Clear performs the following actions:</p>

<ul style="list-style: disc;"
	type=disc>
	
	<li style="margin-left: -20px;"
		class=kadov-p-CNormalTight><p class=NormalTight
										style="line-height: Normal;">If 
 a measurement is in progress, it is aborted. </p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p-CNormalTight><p class=NormalTight
										style="line-height: Normal;">The 
 instrument returns to the trigger &quot;idle&quot; state. </p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p-CNormalTight><p class=NormalTight
										style="line-height: Normal;">The 
 instrument's input and output buffers are cleared. </p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p-CNormalTight><p class=NormalTight
										style="line-height: Normal;">The 
 instrument is prepared to accept a new command string. </p></li>
	
	<li style="margin-left: -20px;"
		class=kadov-p-CNormalTight><p class=NormalTight
										style="line-height: Normal;">An 
 overlapped command, if any, will be terminated with no &quot;Operation 
 Complete&quot; indication (applies to the <a href="_Other_Subsystems/INITiate__IMMediate_.htm">INIT</a> 
 command). <br>&nbsp;</p></li>
</ul>

<!--(Table)=========================================================-->
<table x-use-null-cells
		style="x-cell-content-align: top;
				width: 100%;
				border-left-width: 0px;
				border-left-style: Solid;
				border-top-width: 0px;
				border-top-style: Solid;
				border-right-width: 0px;
				border-right-style: Solid;
				border-bottom-width: 0px;
				border-bottom-style: Solid;
				border-spacing: 0px;
				border-spacing: 0px;"
		cellspacing=0
		width=100%>
<col style="width: 11.684%;">
<col style="width: 88.316%;">

<tr style="x-cell-content-align: top;"
	valign=top>
<td style="width: 11.684%;
			padding-right: 10px;
			padding-left: 10px;
			border-left-color: #000000;
			border-left-style: Solid;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-right-width: 0px;
			border-left-width: 0px;
			border-top-width: 0px;
			border-bottom-width: 0px;"
	width=11.684%>
<p><img src="note.gif" x-maintain-ratio="TRUE" style="border: none;
				width: 70px;
				height: 17px;
				float: none;
				border-style: none;
				border-style: none;" width="70" height="17" border="0"></td>
<td style="width: 88.316%;
			padding-right: 10px;
			padding-left: 10px;
			border-top-color: #000000;
			border-top-style: Solid;
			border-right-color: #000000;
			border-right-style: Solid;
			border-bottom-color: #000000;
			border-bottom-style: Solid;
			border-top-width: 0px;
			border-bottom-width: 0px;
			border-right-width: 0px;"
	width=88.316%>
<p>The <a href="_Other_Subsystems/ABORt.htm">ABORt</a> command is the recommended 
 method to terminate a measurement.</td></tr>
</table>

</body>

</html>
