<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Automatic Trigger Delays</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor583"></a>Automatic Trigger Delays</h1>
        <p>If TRIGger:DELay:AUTO is on, the instrument selects the trigger delay for you, as shown in the tables below.</p>
        <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/note.gif" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">
                        <p>All frequency and period measurements have an automatic trigger delay of 1 second.</p>
                        <p>The continuity and diode functions ignore the trigger delay. </p>
                        <p>The 2-wire and 4-wire temperature measurements use the corresponding 2-wire and 4-wire resistance measurement delays.</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <h2>DC Voltage Default Delays</h2>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">PLC</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.001<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.002<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.006<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.02</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.06<sup>2</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.2</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">1</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">10</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">100</p>
                    </th>
                </tr>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">Aperture (60 Hz Power)</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">20 µs<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">40 µs<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">100 µs<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.3 ms</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">1 ms<sup>2</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">3 ms</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">16.7 ms</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.167 s</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">1.67 s</p>
                    </th>
                </tr>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">Aperture (50 Hz Power)</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">20 ms</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.2 s</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">2 s</p>
                    </th>
                </tr>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">Range</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="9" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">&#160; Delay</p>
                    </th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">All</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1" colspan="4" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">&#160; 100  µs</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1" colspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">&#160; 130  µs</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="3">
                        <p class="TableBody">160  µs</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <p style="font-size: 10px;"><i><sup>1</sup> 34465A/70A with DIG option only.</i>
        </p>
        <p style="font-size: 10px;"><i><sup>2</sup>34465A/70A only.</i>
        </p>
        <h2>DC Current Default Delays</h2>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">PLC</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.001<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.002<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.006<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.02</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.06<sup>2</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.2</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">1</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">10</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">100</p>
                    </th>
                </tr>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">Aperture (60 Hz Power)</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">20 µs<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">40 µs<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">100 µs<sup>1</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.3 ms</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">1 ms<sup>2</sup></p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">3 ms</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">16.7 ms</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.167 s</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">1.67 s</p>
                    </th>
                </tr>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">Aperture (50 Hz Power)</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">20 ms</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">0.2 s</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">2 s</p>
                    </th>
                </tr>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">Range</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="9" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">&#160; Delay</p>
                    </th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <p class="TableBody">All</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="6">
                        <p class="TableBody">&#160; 1 ms</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="3">
                        <p class="TableBody">1.5 ms</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <p style="font-size: 10px;"><i><sup>1</sup> 34465A/70A with DIG option only.</i>
        </p>
        <p style="font-size: 10px;"><i><sup>2</sup> 34465A/70A only.</i>
        </p>
        <div>
            <h2>Resistance (2-wire) Default Delays</h2>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">PLC</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.001<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.002<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.006<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.02</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.06<sup>2</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.2</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">10</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">100</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">Aperture (60 Hz Power)</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" rowspan="2">
                            <p class="TableBody">20 µs<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" rowspan="2">
                            <p class="TableBody">40 µs<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" rowspan="2">
                            <p class="TableBody">100 µs<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" rowspan="2">
                            <p class="TableBody">0.3 ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1 ms<sup>2</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" rowspan="2">
                            <p class="TableBody">3 ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">16.7 ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.167 s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1.67 s</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">Aperture (50 Hz Power)</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">20 ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.2 s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">2 s</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">Range</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="9" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; Delay</p>
                        </th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">100 &#8486;</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="4" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 80 µs</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 100 µs</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="3">
                            <p class="TableBody">130 µs</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1 k&#8486;</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="4" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 110 µs</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 130 µs</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="3">
                            <p class="TableBody">160 µs</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">10 k&#8486;</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="4" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 130 µs</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 160 µs</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="3">
                            <p class="TableBody">190 µs</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">100 k&#8486;</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="4" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 540 µs</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 670 µs</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="3">
                            <p class="TableBody">800 µs</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1 M&#8486;</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="4" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 5 ms</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 6 ms</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="3">
                            <p class="TableBody">7.5 ms</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">10 M&#8486;</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="4" rowspan="3">
                            <p class="TableBody">&#160;   60 ms</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="2" rowspan="3" style="border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 70 ms</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="3" rowspan="3">
                            <p class="TableBody">84 ms</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">100 M&#8486;</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1 G&#8486;<sup>2</sup></p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        <p style="font-size: 10px;"><i><sup>1</sup> 34465A/70A with DIG option only.</i>
        </p>
        <p style="font-size: 10px;"><i><sup>2</sup> 34465A/70A only.</i>
        </p>
        <div>
            <h2>Resistance (4-wire) Default Delays</h2>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">PLC</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.001<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.002<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.006<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.02</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.06<sup>2</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.2</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">10</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">100</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">Aperture (60 Hz Power)</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">20 µs<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">40 µs<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">100 µs<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.3 ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1 ms<sup>2</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">3 ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">16.7 ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.167 s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1.67 s</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">Aperture (50 Hz Power)</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">20 ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">0.2 s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">2 s</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">Range</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="9" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; Delay</p>
                        </th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="border-right-style: solid;border-right-width: 1px;border-right-color: #000000;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">100 &#8486;</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="6" rowspan="4" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">&#160;<p colspan="2" rowspan="4" class="TableBody">1 ms</p></td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="3" rowspan="4">
                            <p class="TableBody">1.5 ms</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="border-right-style: solid;border-right-width: 1px;border-right-color: #000000;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1 k&#8486;</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="border-right-style: solid;border-right-width: 1px;border-right-color: #000000;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">10 k&#8486;</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="border-right-style: solid;border-right-width: 1px;border-right-color: #000000;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">100 k&#8486;</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="border-right-style: solid;border-right-width: 1px;border-right-color: #000000;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1 M&#8486;</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" colspan="6" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 10 ms</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="3">
                            <p class="TableBody">15 ms</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="border-right-style: solid;border-right-width: 1px;border-right-color: #000000;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">10 M&#8486;</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" colspan="9" rowspan="3" style="text-align: center;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">&#160; 100 ms</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="border-right-style: solid;border-right-width: 1px;border-right-color: #000000;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">100 M&#8486;</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="border-right-style: solid;border-right-width: 1px;border-right-color: #000000;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBody">1 G&#8486;<sup>2</sup></p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        <p style="font-size: 10px;"><i><sup>1</sup> 34465A/70A with DIG option only.</i>
        </p>
        <p style="font-size: 10px;"><i><sup>2</sup> 34465A/70A only.</i>
        </p>
        <div>
            <h2>AC Voltage Default Delays</h2>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableBody">&#160;</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="3">
                            <p class="TableBody">Filter (Hz)</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableBody">Range</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableBody">3</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableBody">20</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">
                            <p class="TableBody">200</p>
                        </th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">All</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;">
                            <p class="TableBody">2.5 s</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;">
                            <p class="TableBody">0.625 s</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" style="text-align: center;">
                            <p class="TableBody">0.025 s</p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h2>AC Current Default Delays</h2>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableBody">&#160;</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="3">
                            <p class="TableBody">Filter (Hz)</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableBody">Range</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableBody">3</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableBody">20</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">
                            <p class="TableBody">200</p>
                        </th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">All</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;">
                            <p class="TableBody">1.66 s</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;">
                            <p class="TableBody">0.25 s</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" style="text-align: center;">
                            <p class="TableBody">0.025 s</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <h2>Frequency and Period</h2>
            <p>The default delay for frequency and period is 1 s, regardless of aperture (gate time) setting.</p>
        </div>
        
    </body>
</html>