<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Range, Resolution and Integration Time (shown in Aperture and NPLCs)</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor580"></a><a name="kanchor581"></a>Range, Resolution and Integration Time (shown in Aperture and NPLCs)</h1>
        <p>The following three tables show the integration time (in PLC and seconds) for each range and resolution.</p>
        <p>To determine the PLC for a specified range and resolution:</p>
        <ol>
            <li class="IndentTight" value="1"> Locate the range in the left column. Measurement units do not apply (i.e. for 1 V or 1 A, use the 1 range; for 100 V or 100 &#937;, use the 100 range). </li>
            <li class="IndentTight" value="2">From the range value, follow the corresponding row of resolutions to the right until the specified resolution lies within two adjacent columns for your DMM model. </li>
            <li class="IndentTight" value="3">The NPLC value at the top of the left-adjacent column is the NPLC "setting" for the given range and resolution.</li>
        </ol>
        <p>For example: for the 34461A, a specified 10 VDC range and 10 µV resolution, locate range 10 in the table. Moving to the right, the 10 µV resolution (1E-5) is found in the column under 10 NPLC.</p>
        <p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">Model</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" colspan="5" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">34460A</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="5" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">34461A</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">PLC</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.2</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.02</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.2</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.02</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">Aperture (60 Hz Power)</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">1.67s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">0.167s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">16.7ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                            <p class="TableBodyTight">3ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                            <p class="TableBodyTight">0.3ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">1.67s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">0.167s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">16.7ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                            <p class="TableBodyTight">3ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                            <p class="TableBodyTight">0.3ms</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">Aperture (50 Hz Power)</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">2s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">0.2s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">20ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">2s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">0.2s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                            <p class="TableBodyTight">20ms</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">ResFactor<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">300ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.3ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100ppm</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">Range</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="10" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">Resolution</p>
                        </th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">1 m</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-10</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-7</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">10 m</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-6</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">100 m</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-5</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">1</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-4</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">10</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-3</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">100</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-2</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">1 k</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-1</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">10 k</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">100 k</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">1 M</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">300</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">10 M</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">30</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">300</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1 k</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBodyTight">100 M</p>
                        </td>
                        <td style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBodyTight">300</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">300</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" style="text-align: center;font-size: 11px;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10 k</p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p style="font-size: 10px;"><i><sup>1</sup>ResFactor x Range = Resolution.</i>
        </p>
        <p style="page-break-before: always;">&#160;</p>
        <p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">Model</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="9" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">34465A</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">PLC</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.2</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.06</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.02</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.006<sup>2</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.002<sup>2</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.001<sup>2</sup></p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">Aperture (60 Hz Power)</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.67s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.167s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">16.7ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                            <p class="TableBodyTight">3ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                            <p class="TableBodyTight">1ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" rowspan="2">
                            <p class="TableBodyTight">0.3ms</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" rowspan="2">
                            <p class="TableBodyTight">100 µs<sup>2</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" rowspan="2">
                            <p class="TableBodyTight">40 µs<sup>2</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="text-align: center;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" rowspan="2">
                            <p class="TableBodyTight">20 µs<sup>2</sup></p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">Aperture (50 Hz Power)</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">2s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.2s</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">20ms</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">ResFactor<sup>1</sup></p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.03 ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.1 ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.3 ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">0.7 ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5 ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3 ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6 ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15 ppm</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30 ppm</p>
                        </th>
                    </tr>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">Range</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="9" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">Resolution</p>
                        </th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">1 m</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">30E-12</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100E-12</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">300E-12</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">700E-12</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30E-9</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">10 m</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">300E-12</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">7E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30E-8</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">100 m</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-9</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">7E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30E-7</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">1</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-8</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">7E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30E-6</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">10</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">7E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30E-5</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">100</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">7E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30E-4</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">1 k</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">7E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30E-3</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">10 k</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-4</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">7E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30E-2</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">100 k</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">7E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30E-1</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">1 M</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-2</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">7E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">10 M</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3E-1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">7</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">60</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">150</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">300</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">100 M</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBodyTight">3</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">10</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">70</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">150</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">300</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">600</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3 k</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBodyTight">1 G</p>
                        </td>
                        <td style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBodyTight">30</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">100</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">300</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">700</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">1.5 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">3 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">6 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">15 k</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                            <p class="TableBodyTight">30 k</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <p>
                <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" style="width: 62px;" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">Model</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="9" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">34470A</p>
                            </th>
                        </tr>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">PLC</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">100</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">10</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">0.2</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;">
                                <p class="TableBodyTight">0.06</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">0.02</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;">
                                <p class="TableBodyTight">0.006<sup>2</sup></p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;">
                                <p class="TableBodyTight">0.002<sup>2</sup></p>
                            </th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="text-align: center;">
                                <p class="TableBodyTight">0.001<sup>2</sup></p>
                            </th>
                        </tr>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                                <p class="TableBodyTight">Aperture (60 Hz Power)</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                                <p class="TableBodyTight">1.67s</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                                <p class="TableBodyTight">0.167s</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                                <p class="TableBodyTight">16.7ms</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                                <p class="TableBodyTight">3ms</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                                <p class="TableBodyTight">1ms</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                                <p class="TableBodyTight">0.3ms</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                                <p class="TableBodyTight">100 µs<sup>2</sup></p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                                <p class="TableBodyTight">40 µs<sup>2</sup></p>
                            </th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;" rowspan="2">
                                <p class="TableBodyTight">20 µs<sup>2</sup></p>
                            </th>
                        </tr>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                                <p class="TableBodyTight">Aperture (50 Hz Power)</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                                <p class="TableBodyTight">2s</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                                <p class="TableBodyTight">0.2s</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="font-size: 11px;text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;">
                                <p class="TableBodyTight">20ms</p>
                            </th>
                        </tr>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">ResFactor<sup>1</sup></p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">0.01 ppm</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">0.03 ppm</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">0.1 ppm</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">0.3 ppm</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;">
                                <p class="TableBodyTight">0.5 ppm</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1 ppm</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;">
                                <p class="TableBodyTight">3 ppm</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;">
                                <p class="TableBodyTight">10 ppm</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="text-align: center;">
                                <p class="TableBodyTight">30 ppm</p>
                            </th>
                        </tr>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">Range</p>
                            </th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1" colspan="9" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">Resolution</p>
                            </th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1 m</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">10E-12</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">30E-12</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">100E-12</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">300E-12</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">500E-12</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-9</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3E-9</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">10E-9</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30E-9</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">10 m</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">100E-12</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">300E-12</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-9</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-9</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">5E-9</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-8</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3E-8</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">10E-8</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30E-8</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">100 m</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1E-9</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-9</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-8</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-8</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">5E-8</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-7</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3E-7</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">10E-7</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30E-7</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1E-8</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-8</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-7</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-7</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">5E-7</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-6</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3E-6</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">10E-6</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30E-6</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">10</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1E-7</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-7</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-6</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-6</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">5E-6</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-5</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3E-5</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">10E-5</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30E-5</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">100</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1E-6</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-6</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-5</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-5</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">5E-5</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-4</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3E-4</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">10E-4</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30E-4</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1 k</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1E-5</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-5</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-4</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-4</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">5E-4</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-3</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3E-3</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">10E-3</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30E-3</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">10 k</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1E-4</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-4</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-3</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-3</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">5E-3</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-2</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3E-2</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">10E-2</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30E-2</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">100 k</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1E-3</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-3</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-2</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-2</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">5E-2</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-1</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3E-1</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">10E-1</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30E-1</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1 M</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1E-2</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-2</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1E-1</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-1</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">5E-1</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">10</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">10 M</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1E-1</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3E-1</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">5</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">10</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">100</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">300</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">100 M</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyE-Column1-Body1">
                                <p class="TableBodyTight">1</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">3</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">10</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">30</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">50</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">100</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">300</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">1 k</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3 k</p>
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                                <p class="TableBodyTight">1 G</p>
                            </td>
                            <td style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;" class="TableStyle-RegTable-BodyB-Column1-Body1">
                                <p class="TableBodyTight">10</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">30</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">100</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">300</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">500</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="vertical-align: bottom;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;font-size: 11px;text-align: center;">
                                <p class="TableBodyTight">1 k</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">3 k</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">10 k</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyA-Column1-Body1" style="text-align: center;">
                                <p class="TableBodyTight">30 k</p>
                            </td>
                        </tr>
                    </tbody>
                </table>
                <p style="font-size: 10px;"><i><sup>1</sup>ResFactor x Range = Resolution.</i>, <i><sup>2</sup> 34465A/70A with DIG option only.</i></p>
            </p>
        </p>
        
    </body>
</html>