<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Resolution and Integration Time for DC Measurements</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor582"></a>Resolution and Integration Time for DC Measurements</h1>
        <p>Setting the integration time also sets the measurement resolution. This table shows the relationship between integration time in power line cycles (PLC) and resolution.</p>
        <table class="TableStyle-RegTable" style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <col class="TableStyle-RegTable-Column-Column1">
            </col>
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" colspan="3" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">Integration Time</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">&#160; Resolution<br></br>(34460A)</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">&#160; Resolution<br></br>(34461A)</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" rowspan="2" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">&#160; Resolution(34465A)</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1" rowspan="2" style="border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">&#160; Resolution(34470A)</th>
                </tr>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">
                        <br />Power Line Cycles</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">Aperture  <br />(60 Hz Power)</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">Aperture  <br />(50 Hz Power)</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.001 PLC<sup>1</sup> &#160;</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="2">20 µs<sup>1</sup></td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">-</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">-</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">30 ppm x Range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">30 ppm x Range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.002 PLC<sup>1</sup></td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="2">40 µs<sup>1</sup></td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">-</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">-</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">15 ppm x Range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">10 ppm x Range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.006 PLC<sup>1</sup></td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="2">100 µs<sup>1</sup></td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">-</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">-</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">6 ppm x Range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">3 ppm x Range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">0.02 PLC (MINimum)</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="2">0.3 ms</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">300 ppm × Range (MAXimum)</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">100 ppm × Range(MAXimum)</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">3 ppm x Range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">1 ppm x Range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">0.06 PLC</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="2">1 ms</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">-</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">-</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">1.5 ppm x Range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.5 ppm x Range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">0.2 PLC</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" colspan="2">3 ms</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">100 ppm × Range</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">10 ppm × Range</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.7 ppm x Range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.3 ppm x Range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">1 PLC</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">16.7 ms</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">20 ms</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">30 ppm × Range</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">3 ppm × Range</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.3 ppm x Range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.1 ppm x Range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">10 PLC (DEFault)</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.167 s</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.2 s</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">10 ppm × Range(DEFault)</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyE-Column1-Body1">1 ppm × Range (DEFault)</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.1 ppm x Range</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.03 ppm x Range</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyB-Column1-Body1">100 PLC (MAXimum)</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">1.67 s</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">2 s</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyB-Column1-Body1">3 ppm × Range(MINimum)</td>
                    <td style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;" class="TableStyle-RegTable-BodyB-Column1-Body1">0.3 ppm × Range (MINimum)</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.03 ppm x Range</td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1" style="text-align: center;vertical-align: middle;padding-left: 2pt;padding-right: 2pt;padding-top: 2pt;padding-bottom: 2pt;">0.01 ppm x Range</td>
                </tr>
            </tbody>
        </table>
        <p><sup>1</sup><i>34465A/70A with DIG option only.</i>
        </p>
        
    </body>
</html>