<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="SCPI Programming Reference" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Power-On and Reset State</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor586"></a>Power-On and Reset State</h1>
        <p>These tables show factory default settings. Parameters marked with a bullet (•) are nonvolatile and are not affected by power-on or system reset. Other parameters are volatile and are reset to the indicated values at power-on or after <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#RST">*RST</a> or <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</p>
        <table cellspacing="0" class="Indented">
            <col style="width: 85px;" />
            <col />
            <tr>
                <td>
                    <p>
                        <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                    </p>
                </td>
                <td>
                    <p>The power-on/reset state may differ from these values if you have enabled power-on state recall mode.</p>
                </td>
            </tr>
        </table>
        <h2>Factory Default Settings</h2>
        <table cellspacing="0" class="TableStyle-RegTable" style="mc-table-style: url('../RegTable.css');border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                        <p class="TableBodyTight">Measurement Configuration</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">
                        <p class="TableBodyTight">Factory Setting</p>
                    </th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Function</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">DC Volts</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Range</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Autorange (for all functions)</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Integration Time</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">NPLC On, 10 power line cycles (PLC)*</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Resolution</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Resolution equivalent to 10 PLC</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Autozero</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">On*</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Aperture (34465A/70A only)*</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Off, 100 ms</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Frequency or Period Aperture (Gate Time)</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">100 ms*</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">• Input Impedance</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">• 10 M&#937; (fixed for all DC voltage ranges)</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">AC Input Filter (bandwidth)</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">20 Hz (medium filter)</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Temperature Transducer Type</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">FRTD</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">RTD Reference Resistance</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">100 &#8486;</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Nulls (individual functions)</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Off; reference = 0.0, auto reference enabled <br />(for all measurement functions)</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Current Terminals</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">3 A</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Secondary Measurements</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Off</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Screen Shot Format</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">PNG</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Calibration Value</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">0.0</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Current Switch Mode (34465A/70A only)</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Continuous</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody"><b>Resistance (2- and 4-wire) (34465A/70A only):</b>
                        </p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">&#160;</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Offset Compensation</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Off</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Low Power Measurements</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Off</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody"><b>Temperature (34465A/70A only):</b>
                        </p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">&#160;</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Offset Compensation (2- and 4- wire RTD)</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Off</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Low Power Measurements(2- and 4- wire RTD or thermistor)</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Off</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody"><b>Thermocouple (34465A/70A only):</b>
                        </p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">&#160;</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Check</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Off</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Reference Junction Temperature, Type, Adjust</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">0° C, Internal, 0° C</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">Thermocouple Type</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" style="font-size: 11px;">
                        <p class="TableBody">J</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1" colspan="2" style="font-size: 11px;">
                        <p class="TableBody"><span style="font-size: 8pt;">* For all DC measurement functions.</span>
                        </p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <p class="TableBody">&#160;</p>
                </tr>
            </tbody>
        </table>
        <br />
        <div>
            <table cellspacing="0" style="mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableBodyTight">Math Operations</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">
                            <p class="TableBodyTight">Factory Setting</p>
                        </th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Math State</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Disabled</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Scale Function</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Null</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Null and dB Relative Value</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Set to 0.0 with auto reference enabled</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Upper and Lower Limits</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">0.0</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Histogram</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Bin counts cleared; 100 bins; auto binning enabled</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Statistics</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Cleared</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">• dBm Reference Resistance</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">• 600 &#937;</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody"><b>Calculate Scale (34465A/70A only):</b>
                            </p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">&#160;</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Gain</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">1.0</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Offset</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">0.0</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Reference</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">0.0</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Unit State</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Off</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Unit</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Null String</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody"><b>Calculate Smoothing (34465A/70A only):</b>
                            </p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">&#160;</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Response</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Fast</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">State</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                            <p class="TableBody">Off</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <br />
        </div>
        <div>
            <table cellspacing="0" class="TableStyle-RegTable" style="mc-table-style: url('../RegTable.css');">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableBodyTight">Triggering Operations</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">
                            <p class="TableBodyTight">Factory Setting</p>
                        </th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Trigger Count</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">1</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Trigger Source</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Immediate</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Trigger Delay</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Auto Delay</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Sample Count</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">1</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Trigger Slope</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Negative</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">VM Comp Output Slope</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">NEG</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Pretrigger Count (34465A/70A only)</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">0</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody"><b>Triggering (34465A/70A only):</b>
                            </p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">&#160;</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Sample Source</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Immediate</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Sample Timer</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">1 s</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">Trigger Level</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                            <p class="TableBody">0.0</p>
                        </td>
                    </tr>
                </tbody>
            </table>
            <br />
        </div>
        <div>
            <table cellspacing="0" style="mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            <p class="TableBodyTight">System-Related Operations</p>
                        </th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">
                            <p class="TableBodyTight">Factory Setting</p>
                        </th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">• Beeper Mode</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">• On</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">• Thousands Separator</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">• On</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Display State</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">On</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Reading Memory</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">Cleared</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">Error Queue</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">See note</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p class="TableBody">• Stored States</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <p class="TableBody">• No Change</p>
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1">
                            <p class="TableBody">• Calibration State</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                            <p class="TableBody">• Secured</p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>&#160;</div>
        <table cellspacing="0" class="TableStyle-RegTable" style="mc-table-style: url('../RegTable.css');">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                        <p class="TableBody">Data Settings</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">
                        <p class="TableBody">Factory Setting</p>
                    </th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody"><b>Binary Block Data Format (34465A/70A only):</b>
                        </p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">&#160;</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Border</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">Normal</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Data</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">ASCII, 9</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody"><b>Data Transfer (34465A/70A only):</b>
                        </p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">&#160;</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Separator</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">Comma</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">Header</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">Off</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">
                        <p class="TableBody">Reading Limits</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                        <p class="TableBody">Off</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <div>
            <br />
            <table cellspacing="0" class="Indented" style="width: 72%;">
                <col style="width: 85px;" />
                <col />
                <tr>
                    <td>
                        <p>
                            <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                        </p>
                    </td>
                    <td>
                        <p class="TableBody">The Error Queue is cleared at power on. It is not cleared by <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#RST">*RST</a>, <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>, or a front panel Preset.</p>
                    </td>
                </tr>
            </table>
            <br />
        </div>
        <table cellspacing="0" class="TableStyle-RegTable" style="mc-table-style: url('../RegTable.css');">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                        <p class="TableBodyTight">Input/Output Configuration</p>
                    </th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">
                        <p class="TableBodyTight">Factory Setting</p>
                    </th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p style="font-weight: bold;vertical-align: bottom;" class="TableBody">Enable Interfaces:<span style="vertical-align: Super; font-size: 8pt;">1</span></p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody" />
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• LAN</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• Enabled</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• GPIB</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• Enabled</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• USB</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• Enabled</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p style="font-weight: bold;" class="TableBody">LAN Settings:<span style="vertical-align: Super; font-size: 8pt;">2</span></p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">
                            <br />
                        </p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• DHCP</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• On</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• Auto IP</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• On</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• IP Address</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• 169.254.4.60 (for 34460A)<br />• 169.254.4.61 (for 34461A)<br />• 169.254.4.65 (for 34465A)<br />• 169.254.4.70 (for 34470A)</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• Subnet Mask</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• 255.255.0.0</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• Default Gateway</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• 0.0.0.0</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• DNS Server</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• 0.0.0.0</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• Host Name</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• K-34460A-<i>nnnnn</i> (for 34460A)<span style="vertical-align: Super; font-weight: bold; font-size: 8pt;">3</span><br />• K-34461A-<i>nnnnn</i> (for 34461A)<br />• K-34465A-<i>nnnnn</i> (for 34465A)<br />• K-34470A-<i>nnnnn</i> (for 34470A)</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• LAN Services<span style="vertical-align: Super; font-weight: bold; font-size: 8pt;">1</span></p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• Enable All<br /><i>(VISA LAN, Sockets, Telnet, Web Server, mDNS, HiSLIP)</i></p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p style="font-weight: bold;" class="TableBody">GPIB Settings:</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">
                            <br />
                        </p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                        <p class="TableBody">• GPIB Address</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                        <p class="TableBody">• 22</p>
                    </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td colspan="2" class="TableStyle-RegTable-BodyA-Column1-Body1">
                        <p style="line-height: 150%;font-size: 8pt;" class="TableBody"><b>1</b> Interface enable or LAN service changes take effect only after you cycle power.<br style="font-weight: bold;" /><b>2</b> LAN setting changes require a LAN restart. From SCPI you must cycle power.<br /><b>3</b> Where <i>nnnnn</i> represents the last 5 digits of the instrument serial number.</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <br />
        <table cellspacing="0" class="Indented" style="width: 72%;">
            <col style="width: 85px;" />
            <col />
            <tr>
                <td>
                    <img src="../_Graphics_/note.gif" style="border: none;width: 70px;height: 17px;float: none;border-style: none;border-style: none;padding-left: 2px;padding-right: 2px;padding-top: 2px;padding-bottom: 2px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;" width="70" height="17" border="0" alt="Note" />
                </td>
                <td>
                    <p class="TableBody">The instrument uses LAN port 5024 for SCPI Telnet sessions and port 5025 for SCPI Socket sessions.</p>
                </td>
            </tr>
        </table>
        
    </body>
</html>