<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Safety and Regulatory Information</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor1"></a>Safety and Regulatory Information</h1>
        <h2><a name="Notices"></a>Notices</h2>
        <p>© Keysight Technologies, Inc. 2013 - 2015</p>
        <p>No part of this manual may be reproduced in any form or by any means (including electronic storage and retrieval or translation into a foreign language) without prior agreement and written consent from Keysight Technologies, Inc. as governed by United States and international copyright laws.</p>
        <h3>Manual Information</h3>
        <p>Part Number: 34460-90901, Edition 2,  (February, 2015)</p>
        <p>Keysight Technologies, Inc.<br />900 S. Taft Ave.<br />Loveland, CO 80537 USA</p>
        <div>
            <h3>Software Revision</h3>
            <p>For the latest firmware, go to the product page at <a href="http://www.keysight.com/find/truevolt">www.keysight.com/find/truevolt</a>.</p>
            <p>The latest product documentation is available at <a href="http://www.keysight.com/find/truevolt-doc">www.keysight.com/find/truevolt-doc</a>. For documentation for mobile devices, see <a href="http://www.keysight.com/find/truevolt-mobilehelp">www.keysight.com/find/truevolt-mobilehelp</a>. </p>
            <p>A portion of the software in this product is licensed under terms of the General Public License Version 2 ("GPLv2"). The text of the license and source code can be found at <a href="http://www.keysight.com/find/GPLV2">www.keysight.com/find/GPLV2</a>.</p>
            <p>This product uses Microsoft Windows CE. Keysight highly recommends that all Windows-based computers connected to Windows CE instruments use current anti-virus software. For more information, see <a href="http://www.keysight.com/find/truevolt">www.keysight.com/find/truevolt</a>.</p>
        </div>
        <div>
            <h3>Warranty</h3>
            <p>The material contained in this document is provided "as is," and is subject to being changed, without notice, in future editions. Further, to the maximum extent permitted by applicable law, Keysight disclaims all warranties, either express or implied, with regard to this manual and any information contained herein, including but not limited to the implied warranties of merchantability and fitness for a particular purpose. Keysight shall not be liable for errors or for incidental or consequential damages in connection with the furnishing, use, or performance of this document or of any information contained herein. Should Keysight and the user have a separate written agreement with warranty terms covering the material in this document that conflict with these terms, the warranty terms in the separate agreement shall control.</p>
        </div>
        <div>
            <h3>Technology Licenses</h3>
            <p>The hardware and/or software described in this document are furnished under a license and may be used or copied only in accordance with the terms of such license.</p>
        </div>
        <div>
            <h3>Restricted Rights Legend</h3>
            <p>U.S. Government Restricted Rights. Software and technical data rights granted to the federal government include only those rights customarily provided to end user customers. Keysight provides this customary commercial license in Software and technical data pursuant to FAR 12.211 (Technical Data) and 12.212 (Computer Software) and, for the Department of Defense, DFARS 252.227-7015 (Technical Data – Commercial Items) and DFARS 227.7202-3 (Rights in Commercial Computer Software or Computer Software Documentation).</p>
        </div>
        <div>
            <h2><a name="Safety_Notices"></a><a name="kanchor2"></a>Safety Notices</h2>
            <p>
                <img src="../_Graphics_/caution.gif" alt="Caution" />
            </p>
            <p>A CAUTION notice denotes a hazard. It calls attention to an operating procedure, practice, or the like that, if not correctly performed or adhered to, could result in damage to the product or loss of important data. Do not proceed beyond a CAUTION notice until the indicated conditions are fully understood and met.</p>
            <p>
                <img src="../_Graphics_/warning.gif" alt="Warning" />
            </p>
            <p>A WARNING notice denotes a hazard. It calls attention to an operating procedure, practice, or the like that, if not correctly performed or adhered to, could result in personal injury or death. Do not proceed beyond a WARNING notice until the indicated conditions are fully understood and met.</p>
            <h2><a name="kanchor3"></a>Safety Symbols</h2>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');border-left-style: none;border-left-width: 3px;border-right-style: none;border-right-width: 3px;border-top-style: none;border-top-width: 3px;border-bottom-style: none;border-bottom-width: 3px;margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-">
                            <img src="../_Graphics_/AltCurr_45x41.png" style="width: 45;height: 41;" alt="Alternating current" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;"> Alternating current</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-">
                            <img src="../_Graphics_/RearPanel-Chassis-Ground_40x35.png" style="width: 40;height: 35;" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">Frame or chassis terminal</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-">
                            <img src="../_Graphics_/StandbySupply_44x49.png" style="width: 44;height: 49;" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">Standby supply. Unit is not completely disconnected from AC mains power when switch is off.</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-">
                            <img src="../_Graphics_/RearPanel-Triangle-Shock_39x34.png" style="width: 39;height: 34;" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">
                            <img src="../_Graphics_/warning.gif" alt="Caution">
                            </img> Risk of electric shock</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-">
                            <img src="../_Graphics_/RearPanel-Triangle-ReadManual_45x40.png" style="width: 45;height: 40;" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">
                            <img src="../_Graphics_/caution.gif" alt="Caution">
                            </img> Refer to accompanying documents</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-">
                            <img src="../_Graphics_/ce_49x36.png" style="width: 49;height: 36;" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">The CE mark is a registered trademark of the European Community.</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-" style="vertical-align: top;">
                            <img src="../_Graphics_/RearPanel-CSA-168520-Small_59x50.png" style="width: 59;height: 50;" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">
                            <p>The CSA mark with the 'c' and 'us' subscript indicates the instrument is certified to the applicable Canadian and United States of America standards respectively.</p>
                        </td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-">
                            <p><b>CAT II (300V)</b>
                            </p>
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">
                            <p>IEC Measurement Category II. Inputs may be connected to AC mains power (up to 300 VAC) under Category II overvoltage conditions.</p>
                        </td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-">
                            <img src="../_Graphics_/RCM_64x47.png" style="width: 64;height: 47;" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">
                            <p>This product is marked with the ACMA RCM mark for compliance in Australia / New Zealand.  A copy of the Manufacturer’s Australia Declaration of Conformity for this instrument can be obtained by contacting your local Keysight Technologies Sales Representative.</p>
                        </td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-">ISM 1-A</td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">This text indicates that the instrument is an Industrial Scientific and Medical Group 1 Class A product (CISPR 11, Clause 4).</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-"><b>ICES/NMB-001</b>
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">
                            <p>This ISM device complies with Canadian ICES-001.</p>
                            <p> Cet appareil ISM est conforme à la norme NMB-001 du Canada.
</p>
                        </td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-">
                            <img src="../_Graphics_/RearPanel-NoTrash_66x70.png" style="width: 66;height: 70;" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">
                            <p>This product complies with the WEEE Directive (2002/96/EC) marking equipment. The affixed product label indicates that you must not discard this electrical/electronic product in domestic household waste.</p>
                            <p>To return unwanted products, contact your local Keysight office, or see <a href="http://www.keysight.com/environment/product/" target="_blank">www.keysight.com/environment/product/</a> for more information.</p>
                        </td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyH-Column1-">
                            <img src="../_Graphics_/RearPanel-IC_34x51.png" style="width: 34;height: 51;" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyG-Column1-" style="vertical-align: top;">
                            <p>This equipment is Class A suitable for professional use and is for use in electromagnetic environments outside of the home.</p>
                            <p>
                                <img src="../_Graphics_/KoreanStatement.png">
                                </img>
                            </p>
                        </td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/RearPanel-40-Circle_40x33.png" style="width: 40;height: 33;" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-" style="vertical-align: top;">Contains one or more of the 6 hazardous substances above the maximum concentration value (MCV), 40 Year EPUP.</td>
                    </tr>
                </tbody>
            </table>
        </div>
        <h2>Safety Information</h2>
        <h3>General</h3>
        <p>Do not use this product in any manner not specified by the manufacturer. The protective features of this product may be impaired if it is used in a manner not specified in the operation instructions. Do not install substitute parts or perform any unauthorized modification to the product. Return the product to a Keysight Technologies Sales and Service Office for service and repair to ensure that safety features are maintained.</p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');border-left-style: none;border-left-width: 1px;border-right-style: none;border-right-width: 1px;border-top-style: none;border-top-width: 1px;border-bottom-style: none;border-bottom-width: 1px;margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-weight: bold;font-size: 14px;color: #003366;">Product Grounding</span>
                            </p><b>The instrument is a Class 1 product and is provided with a grounding-type power cord set. The instrument chassis and cover are connected to the instrument electrical ground to minimize shock hazard. The ground pin of the cord set plug must be firmly connected to the electrical ground (safety ground) terminal at the power outlet. Any interruption of the protective earth (grounding) conductor or disconnection of the protective earth terminal will cause a potential shock hazard that could result in personal injury or death.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');border-left-style: none;border-left-width: 1px;border-right-style: none;border-right-width: 1px;border-top-style: none;border-top-width: 1px;border-bottom-style: none;border-bottom-width: 1px;margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/warning.gif" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">
                        <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">Cleaning</span>
                        </p><b>To prevent electrical shock, disconnect the instrument from AC mains power and disconnect all test leads before cleaning. Clean the outside of the instrument using a soft, lint-free, cloth slightly dampened with water.Do not use detergent or solvents.Do not attempt to clean internally.If needed, contact a Keysight Technologies Sales and Service office to arrange for proper cleaning to ensure that safety features and performance are maintained.</b>
                    </td>
                </tr>
            </tbody>
        </table>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif">
                            </img>
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">AC Power Cord</span>
                            </p><b>Removal of the AC power cord is the disconnect method to remove power from the instrument. Be sure to allow for adequate access to the power cord to permit disconnection from AC power. Use only the Keysight specified power cord for the country of use or one with equivalent ratings.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif">
                            </img>
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">Do Not Remove Instrument Cover</span>
                            </p><b>Only qualified, service-trained personnel should remove the cover from the instrument. Service: Unplug instrument from wall outlet, remove power cord, and remove all probes from all terminals before servicing.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif">
                            </img>
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">AC Mains Power Line Fuse</span>
                            </p><b>For continued protection against fire, replace the line fuse only with fuses of the specified type and rating. The instrument must be disconnected from AC mains power, and all measurement terminals must be disconnected before changing the fuse.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif">
                            </img>
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">Current Measurement Protection Fuse</span>
                            </p><b>For continued protection against fire, replace current-protection fuses only with fuses of the specified type and rating. The instrument must be disconnected from AC mains power, and all measurement terminals must be disconnected before changing the fuse.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif">
                            </img>
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">Front/Rear Switch</span>
                            </p><b>Do not change the position of the Front/Rear switch on the front panel while signals are present on either the front or rear set of terminals. The switch is not intended as an active multiplexer. Switching while current or high voltage is present may cause instrument damage and lead to the risk of electric shock.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">Do Not Operate in an Explosive Atmosphere</span>
                            </p><b>This instrument is not designed to be operated in an explosive environment. The instrument enclosure complies with the IP 20 rating.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">In Case of Damage</span>
                            </p><b>An instrument that appears damaged or defective should be made inoperative and secured against unintended operation until qualified service personnel can repair it.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif">
                            </img>
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">Self-Test</span>
                            </p><b>Before measuring any hazardous voltage or current, remove all test leads to the instrument, run the TEST:ALL? query from the remote interface, and read the result to verify that the instrument is performing properly.<br /><br />The TEST:ALL? query is a self-test that returns +0 if the instrument passes and +1 if the instrument fails. You can also perform this query from the front panel by pressing [Shift] &gt; [Utility] &gt; Test/Admin &gt; Self Test &gt; Full Test. If this self-test fails, make sure that the instrument is repaired and passes the complete self-test before continuing.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif">
                            </img>
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">Measuring AC Power Mains</span>
                            </p><b>The HI, LO, and current input terminals may be connected to AC mains power in IEC Category II installations for line voltages up to 300 VAC. To avoid the danger of electric shock, do not connect the inputs to AC mains power for line voltages above 300 VAC. See <a href="#IECMezCatII">IEC Measurement Category II</a> for further information.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif">
                            </img>
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">Measuring Current with A Current Transformer</span>
                            </p><b>If a current transformer is used for measuring current, you must use a current transformer with internal secondary protection. Using a current transformer without protection may result in a hazardous voltage resulting in a severe shock or death. In addition, this may cause damage to the instrument.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif">
                            </img>
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">Crest Factor</span>
                            </p><b>Exceeding the crest factor limit may result in an inaccurate or lower reading display. Do not exceed the crest factor limit to avoid instrument damage and risk of electric shock. The crest factor limit is listed in the product data sheet at <a href="http://www.keysight.com/find/truevolt-doc" target="_blank">www.keysight.com/find/truevolt-doc</a>.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif">
                            </img>
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p><span style="font-family: Verdana;font-size: 14px;font-weight: bold;color: #003366;">Measurement Limits</span>
                            </p><b>To avoid instrument damage and the risk of electric shock, do not exceed any of the Measurement Limits defined in the following section.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/caution.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p>This product complies with EN/IEC 61326-2-1, for sensitive test and measurement equipment:</p>
                            <p>When subjected to transient radiated and/or conducted electromagnetic phenomena, the product may have temporary loss of function or performance which is self-recovering. Recovery may take longer than 10 seconds.</p>
                            <p>When subjected to continuously present electromagnetic phenomena, some degradation of performance may occur.</p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/caution.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">
                            <p>Unless otherwise noted in the specifications, this instrument or system is intended for indoor use in an installation category II, pollution degree 2 environment per IEC 61010-1 and 664 respectively. It is designed to operate at a maximum relative humidity of 5% to 80% at 40 °C or less (non-condensing). This instrument or system is designed to operate at altitudes up to 3000 meters, and at temperatures between 0 and 55 °C.</p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <div>
            <h3>Measurement Limits</h3>
            <p>The Truevolt Series DMMs provide protection circuitry to prevent damage to the instrument and to protect against the danger of electric shock, provided the Measurement Limits are not exceeded. To ensure safe operation of the instrument, do not exceed the Measurement Limits shown on the front and rear panel, and defined as follows:</p>
        </div>
        <p>
            <table style="margin-left: 0; margin-right: auto;">
                <col />
                <col />
                <tbody>
                    <tr>
                        <td style="font-weight: bold;vertical-align: middle;">
                            <p>34460A Front Panel<br />Terminal Area</p>
                        </td>
                        <td>
                            <p>
                                <img src="../_Graphics_/34460A%20Front%20Terminals_155x267.png" style="width: 155;height: 267;" />
                            </p>
                        </td>
                    </tr>
                    <tr>
                        <td style="font-weight: bold;vertical-align: middle;">
                            <p>34461A, 34465A, 34470A <br />Front Panel<br />Terminal Area</p>
                        </td>
                        <td>
                            <p>
                                <img src="../_Graphics_/34461A%20Front%20Terminals_155x267.png" style="width: 155;height: 267;" />
                            </p>
                        </td>
                    </tr>
                    <tr>
                        <td style="font-weight: bold;vertical-align: middle;">34461A, 34465A, 34470A <br />Rear Panel<br />Terminal Area</td>
                        <td>
                            <img src="../_Graphics_/34461A%20Rear%20Terminals_136x213.png" style="width: 136;height: 213;" />
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/note.gif">
                        </img>
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">
                        <p>For the 34461A, 34465A, and 34470A, the Front/Rear switch selects the terminal set to be used. DO NOT operate this switch while signals are present on the front or rear terminals.</p>
                        <p>The user-replaceable 3 A current-protection fuse is on the rear panel. There are 3 A and 10 A (34461A, 34465A and 34470A) current-protection fuses located inside the unit. Contact your Keysight Sales and Service Center or refer to product service documentation for replacement instructions.</p>
                        <p>To maintain protection, replace fuses only with <a href="../__H_Service%20and%20Repair/06%20User%20Replaceable%20Parts.htm">fuses of the specified type and rating</a>.</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <div>
            <h3><a name="kanchor4"></a>Input Terminal Measurement Limits</h3>
            <p>Measurement Limits are defined for the input terminals:</p>
            <p><b>Main Input (HI and LO) Terminals.</b> The HI and LO input terminals are used for voltage, resistance, frequency (period), capacitance, and diode test measurements. Two Measurement Limits are defined for these terminals:</p>
            <ul>
                <li class="IndentTight" value="1"><b>HI to LO Measurement Limit.</b> The Measurement Limit from HI to LO (Input terminals) is 1000 VDC or 750 VAC, which is also the maximum voltage measurement. This limit can also be expressed as 1000 Vpk maximum.</li>
                <li class="IndentTight" value="2"><b>LO to Ground Measurement Limit.</b> The LO input terminal can safely "float" a maximum of 500 Vpk relative to ground, where ground is defined as the Protective Earth Conductor in the AC mains power cord connected to the instrument.</li>
            </ul>
            <p>As implied by the above limits, the Measurement Limit for the HI input terminal is a maximum of 1500 Vpk relative to ground when LO is at its maximum of 500 Vpk relative to ground.</p>
            <p><b>Current Input Terminal.</b> The current input ("I") terminal has a Measurement Limit of 3 A or 10 A (DC or AC) between the "I" terminal (3 A or 10 A) and the LO input terminal. Note that the current input terminals will always be at approximately the same voltage as the LO terminal, unless a current protection fuse is open. The 10 A terminal is not available on the 34460A.</p>
        </div>
        <div>
            <h3>Sense Terminal Measurement Limits</h3>
            <p>The HI and LO sense terminals are used for DCV ratio measurements and four-wire resistance and temperature measurements. The Measurement Limit is 200 Vpk for all of the terminal pairings: LO sense to LO input, HI sense to LO input, and HI sense to LO sense.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">The 200 Vpk limit on the sense terminals is the Measurement Limit. Operational voltages in resistance measurements are much lower – up to ± 12 V in normal operation.</td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h3><a name="IECMezCatII"></a>IEC Measurement Category II</h3>
            <p>To protect against the danger of electric shock, the Keysight True<i>volt</i> Series DMM protects the user from AC mains power overvoltage events. When measuring AC mains, the HI and LO input terminals may be connected to AC mains power up to 300 VAC under Measurement Category II conditions as defined below.</p>
            <p>IEC Measurement Category II includes electrical devices connected to AC mains power at an outlet on a branch circuit. Such devices include most small appliances, test equipment, and other devices that plug into a branch outlet or socket. The instrument may be used to make measurements with the HI and LO inputs connected to AC mains power in such devices, or to the branch outlet itself (up to 300 VAC). However, the instrument may not be used with its HI and LO inputs connected to AC mains power in permanently installed electrical devices such as the main circuit-breaker panel, sub-panel disconnect boxes, or permanently wired motors. Such devices and circuits are subject to overvoltages that may exceed the instrument’s protection capabilities.</p>
            <p>
                <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                    <tbody>
                        <tr>
                            <td class="TableStyle-NoteTable-BodyB-Column1-">
                                <img src="../_Graphics_/note.gif" />
                            </td>
                            <td class="TableStyle-NoteTable-BodyA-Column1-">Voltages above 300 VAC may be measured only in circuits that are isolated from AC mains power. However, transient overvoltages are also present on circuits that are isolated from AC&#160;mains power. The instrument is designed to safely withstand occasional transient overvoltages up to 1500 Vpk when measuring voltages greater than 300 VAC. Do not use this equipment to measure circuits where transient overvoltages could exceed this level.</td>
                        </tr>
                    </tbody>
                </table>
            </p>
        </div>
        <div>
            <h2>Keysight 34138A Test Lead Set</h2>
            <p>The Keysight 34138A Test Lead Set, described below, is compatible with the True<i>volt</i> Series DMMs.</p>
            <h3>Test Lead Ratings</h3>
            <ul>
                <li class="IndentTight" value="1">Test Leads - 1000V, 15A</li>
                <li class="IndentTight" value="2">Fine Tip Probe Attachments - 300V</li>
                <li class="IndentTight" value="3">3A Mini Grabber Attachment - 300V, 3A</li>
                <li class="IndentTight" value="4">SMT Grabber Attachments - 300V, 3A</li>
            </ul>
            <h3>Operation</h3>
            <p>The Fine Tip, Mini Grabber, and SMT Grabber attachments plug onto the probe end of the Test Leads.</p>
            <h3>Maintenance</h3>
            <p>If any portion of the Test Lead Set is worn or damaged, do not use. Replace with a new Keysight 34138A Test Lead Set.</p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-"><b>If the Test Lead Set is used in a manner not specified by Keysight Technologies, the protection provided by the Test Lead Set may be impaired. Also, do not use a damaged or worn Test Lead Set. Personal injury or death may result.</b>
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        <h3>Declaration of Conformity</h3>
        <p>Declarations of Conformity for this product and for other Keysight products may be downloaded from the Keysight Regulatory Web site:</p>
        <p> <a href="http://regulations.products.keysight.com/DoC/search.htm">http://regulations.products.keysight.com/DoC/search.htm</a></p>
        
    </body>
</html>