<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Introduction to the Instrument</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor5"></a>Introduction to the Instrument</h1>
        <p>The Keysight Technologies 34460A/61A/65A instruments are 6½-digit digital multimeters (DMMs); the 34470A is a 7½-digit DMM.</p>
        <p><a href="#Instrument_at_a_Glance">Instrument at a Glance</a>
        </p>
        <p><a href="#Front_Panel_at_a_Glance">Front Panel at a Glance</a>
        </p>
        <p><a href="#Rear_Panel_at_a_Glance">Rear Panel at a Glance</a>
        </p>
        <p><a href="../__A_Preliminary%20Information/02%20-%20Models%20and%20Options.htm">Models and Options</a>
        </p>
        <p><a href="../__A_Preliminary%20Information/03%20-%20Contacting%20Keysight%20Technologies.htm">Contacting Keysight Technologies</a>
        </p>
        <h2><a name="Instrument_at_a_Glance"></a>Instrument at a Glance</h2>
        <p>The instrument’s combination of bench-top and system features make it a versatile solution now and in the future. The instrument can make a wide range of accurate and flexible measurements.</p>
        <div>
            <h3>Display – Easily display, save and document your measurement results</h3>
            <ul>
                <li class="IndentTight" value="1">High usability with an intuitive, menu driven user interface</li>
                <li class="IndentTight" value="2">Histogram, trend chart (not available on the 34460A), meter, and numeric views on a high-resolution color display</li>
                <li class="IndentTight" value="3">USB, LAN (optional on 34460A), and optional GPIB interface</li>
                <li class="IndentTight" value="4">Drag and drop, driverless USB connectivity</li>
            </ul>
        </div>
        <div>
            <h3>Measurements – Keysight’s True<i>volt</i> measurement performance with modern I/O accessibility</h3>
            <ul>
                <li class="IndentTight" value="1">Patented, metrology-level performance that serves as the foundation for all measurements</li>
            </ul>
        </div>
        <div>
            <h3>Programming Language</h3>
            <ul>
                <li class="IndentTight" value="1">SCPI (Standard Commands for Programmable Instruments) programming language</li>
            </ul>
        </div>
        <div>
            <div>
                <h2><a name="Front_Panel_at_a_Glance"></a>Front Panel at a Glance<a name="kanchor6"></a></h2>
                <p>
                    <img src="../_Graphics_/34461A%20Front%20Panel_385x178.png" style="width: 385;height: 178;" />
                </p>
                <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">Item</th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1">Description</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">1</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">USB Port</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">2</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Display</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">3</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Measurement Configuration and Instrument Operation Keys</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">4</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">HI and LO Sense Terminals</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">5</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">HI and LO Input Terminals</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">6</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">AC/DC Current Input Terminals (10 A terminal not available on 34460A)</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">7</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">On/Standby Switch</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">8</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Softkeys</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">9</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Cursor Navigation Keypad</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">10</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Range Selection Keys</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1">11</td>
                            <td class="TableStyle-RegTable-BodyA-Column1-Body1"> Front/Rear Switch (34461A/65A/70A only)</td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <h3>Front Panel Keys</h3>
            <table style="width: 100%;border-spacing: 0px;border-spacing: 0px;border-left-style: Solid;border-left-width: 0px;border-right-style: Solid;border-right-width: 0px;border-top-style: Solid;border-top-width: 0px;border-bottom-style: Solid;border-bottom-width: 0px;margin-left: 0;margin-right: auto;" cellspacing="0" width="100%">
                <col style="width: 11.684%;" />
                <col style="width: 88.316%;" />
                <tr valign="top">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                        <p>
                            <img src="../_Graphics_/note.gif" alt="Note" />
                        </p>
                    </td>
                    <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                        <p>Some of the front panel keys have text above them. This indicates that the key has a function that you can access by pressing and releasing <b>[Shift]</b> before pressing the key. For example, if you press and release <b>[Shift]</b> before pressing <b>[Display]</b>, you will access the <b>[Utility]</b> function:</p>
                        <p>
                            <img src="../_Graphics_/Key-Utility.png" />
                        </p>
                    </td>
                </tr>
            </table>
        </div>
        <div>
            <div>
                <h2><a name="Rear_Panel_at_a_Glance"></a>Rear Panel at a Glance<a name="kanchor7"></a></h2>
                <p>
                    <img src="../_Graphics_/34461A%20Rear%20Panel_383x179.png" style="width: 383;height: 179;" />
                </p>
                <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">Item</th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1">Description</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">1</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">HI and LO Sense Terminals (34461A/65A/70A only)</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">2</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">HI and LO Input Terminals (34461A/65A/70A only)</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">3</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Fan Vents (34461A/65A/70A only)</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">4</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">GPIB Connector (optional)</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">5</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">AC Mains Line Voltage Selector and Fuse Access</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">6</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">3 A Current Terminal Fuse</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">7</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">3 A Current Terminal (34461A/65A/70A only)</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">8</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Voltmeter Measurement Complete Output</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">9</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">External Trigger Input</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">10</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Local Area Network (LAN) Connector</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">11</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">USB Interface Connector</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">12</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Instrument Cable Lock</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">13</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Chassis Ground Screw</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1">14</td>
                            <td class="TableStyle-RegTable-BodyA-Column1-Body1">AC Mains Input</td>
                        </tr>
                    </tbody>
                </table>
            </div>
        </div>
        
    </body>
</html>