<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Quick Start</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;">Quick Start</h1>
        <p>This section describes basic procedures to help you get started quickly with the instrument.</p>
        <ul>
            <li class="IndentTight" value="1"><a href="#Prepare_Instrument_for_Use">Prepare Instrument for Use</a>
            </li>
            <li class="IndentTight" value="2"><a href="#Adjust_the_Carrying_Handle">Adjust the Carrying Handle</a>
            </li>
            <li class="IndentTight" value="3"><a href="#Use_Built-in_Help_System">Use Built-in Help System</a>
            </li>
            <li class="IndentTight" value="4"><a href="#Rack_Mount_the_Instrument">Rack Mount the Instrument</a>
            </li>
        </ul>
        <div>
            <h2><a name="Prepare_Instrument_for_Use"></a>Prepare Instrument for Use</h2>
            <p>Verify that you received the following items. If anything is missing, please contact your nearest Keysight sales office or Keysight authorized reseller.</p>
            <ul>
                <li class="IndentTight" value="1">Power cord (for country of destination)</li>
                <li class="IndentTight" value="2">Certificate of Calibration (optional)</li>
                <li class="IndentTight" value="3"><i>Keysight Automation-Ready CD</i> (Keysight IO Libraries Suite) (optional on 34460A)</li>
                <li class="IndentTight" value="4">Supplemental documentation packet</li>
                <li class="IndentTight" value="5">USB 2.0 cable (optional on 34460A)</li>
            </ul>
            <p>The latest product documentation is available at <a href="http://www.keysight.com/find/truevolt-doc">www.keysight.com/find/truevolt-doc</a>. For documentation for mobile devices, see <a href="http://www.keysight.com/find/truevolt-mobilehelp">www.keysight.com/find/truevolt-mobilehelp</a>. </p>
            <p>To download the Digital Multimeter Connectivity Utility, go to <a href="http://www.keysight.com/find/DMMutilitysoftware">www.keysight.com/find/DMMutilitysoftware</a>.</p>
        </div>
        <div>
            <h2>Setting the AC Mains Line Voltage Selector and Fuse Installation</h2>
            <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;margin-left: 0;margin-right: auto;mc-table-style: url('../NoteTable.css');" cellspacing="0" class="TableStyle-NoteTable">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tr valign="top">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle-NoteTable-BodyH-Column1-">
                        <img src="../_Graphics_/warning.gif" alt="Warning" />
                    </td>
                    <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%" class="TableStyle-NoteTable-BodyG-Column1-">
                        <p width="88.316%"><b>Before plugging the instrument into AC mains power, verify that the line voltage setting visible on the back of the AC mains input module is correct for the AC mains power source being connected. The line voltage selections are shown in a box on the rear panel immediately to the left of the AC mains input module. Other nominal line voltages are shown in parentheses.</b>
                        </p>
                        <p style="font-weight: bold;">Verify that the correct fuse is installed. To replace a blown fuse or verify the correct fuse, <br />pull it gently from the fuse drawer and insert the correct working fuse. Use only a 5x20 mm, <br />time-lag, 0.25 A, 250 V certified fuse. The Keysight part number is 2110-0817.</p>
                        <p width="88.316%">
                            <img src="../_Graphics_/Power%20Line%20Table_200x106.png" style="width: 200;height: 106;" />
                        </p>
                        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                            <col class="TableStyle-RegTable-Column-Column1" />
                            <col class="TableStyle-RegTable-Column-Column1" />
                            <thead>
                                <tr class="TableStyle-RegTable-Head-Header1">
                                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">AC MAINS Nominal Line Voltage Range</th>
                                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">AC Mains Line Voltage Selector</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr class="TableStyle-RegTable-Body-Body1">
                                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">100 - 115</td>
                                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">100</td>
                                </tr>
                                <tr class="TableStyle-RegTable-Body-Body1">
                                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">120 - 127</td>
                                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">120</td>
                                </tr>
                                <tr class="TableStyle-RegTable-Body-Body1">
                                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">202 - 230</td>
                                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">220</td>
                                </tr>
                                <tr class="TableStyle-RegTable-Body-Body1">
                                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">240</td>
                                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">240</td>
                                </tr>
                            </tbody>
                        </table>
                    </td>
                </tr>
            </table>
        </div>
        <div>
            <p>Use the following procedure to configure the line voltage selector:</p>
            <p>
                <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" style="width: 683px;" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <tbody>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-family: 'Keysight Sans';">Step&#160;1</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-family: 'Keysight Sans';">Lift tab (1) and pull the fuse drawer (2) from the rear panel.</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                                <img src="../_Graphics_/PowerFuse1.png" />
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-family: 'Keysight Sans';">Step&#160;2</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-family: 'Keysight Sans';">Remove the line-voltage selector and rotate it so the correct voltage will appear in the fuse holder window.</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                                <img src="../_Graphics_/PowerFuse2..png" />
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-family: 'Keysight Sans';">Step&#160;3</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1" style="font-family: 'Keysight Sans';">
                                <p>Verify that the correct fuse is installed. To replace a blown fuse or verify the correct fuse, <br />pull it gently from the fuse drawer and insert the correct working fuse. Use only a 5x20 mm, <br />time-lag, 0.25 A, 250 V certified fuse. The Keysight part number is 2110-0817.</p>
                            </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                                <img src="../_Graphics_/PowerFuse3.png" />
                            </td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="font-family: 'Keysight Sans';">Step&#160;4</td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1" style="font-family: 'Keysight Sans';">Replace the fuse holder assembly by sliding it into the rear panel.
</td>
                            <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                                <img src="../_Graphics_/PowerFuse4.png" />
                            </td>
                        </tr>
                    </tbody>
                </table>
            </p>
        </div>
        <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');border-left-style: none;border-left-width: 1px;border-right-style: none;border-right-width: 1px;border-top-style: none;border-top-width: 1px;border-bottom-style: none;border-bottom-width: 1px;margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/warning.gif" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">
                        <p><span style="font-weight: bold;font-size: 14px;color: #003366;">Product Grounding</span>
                        </p><b>The instrument is a Class 1 product and is provided with a grounding-type power cord set. The instrument chassis and cover are connected to the instrument electrical ground to minimize shock hazard. The ground pin of the cord set plug must be firmly connected to the electrical ground (safety ground) terminal at the power outlet. Any interruption of the protective earth (grounding) conductor or disconnection of the protective earth terminal will cause a potential shock hazard that could result in personal injury or death.</b>
                    </td>
                </tr>
            </tbody>
        </table>
        <div>
            <h3>Connect Power and I/O Cables</h3>
            <p>Connect the power cord and LAN, GPIB, or USB cable as desired. After you turn on the instrument (as described below), the instrument will run a power-on self test and then display a message about how to obtain help, along with the current IP address. It also displays the GPIB address (if applicable).<br /><br />The instrument's default measurement function is DC Voltage (DCV), with autoranging enabled. <br /><br /></p>
        </div>
        <div>
            <table style="margin-left: 0; margin-right: auto;">
                <col />
                <col />
                <tbody>
                    <tr>
                        <td><b>Power Switch</b>
                        </td>
                        <td>
                            <img src="../_Graphics_/StandbySupply_29x32.png" style="width: 29;height: 32;" />
                        </td>
                    </tr>
                </tbody>
            </table>
            <p>Press the power switch in the lower left corner of the front panel. If the instrument does not turn on, verify that the power cord is firmly connected and that the fuse is good and the line voltage selector is set correctly, as described above. Also make sure that the instrument is connected to an energized power source. If the LED below the power switch is off, there is no AC mains power connected. If the LED is amber, the instrument is in standby mode with AC mains power connected, and if it is green, the instrument is on.</p>
            <table style="caption-side: top; margin-left: 0; margin-right: auto;">
                <col />
                <col />
                <tbody>
                    <tr>
                        <td>
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td>In certain circumstances, the amber LED can come on even if the wrong line voltage is selected. In this case, the instrument may not power on.</td>
                    </tr>
                </tbody>
            </table>
            <p>If the power-on self test fails, the display shows <b>Error</b> in the upper right corner. It also displays a message describing the error. See <a href="../__I_SCPI/SCPI_Error_Messages.htm">SCPI Error Messages</a> for information on error codes. See <a href="../__H_Service%20and%20Repair/01%20Service%20and%20Repair%20-%20Introduction.htm">Service and Repair - Introduction</a> for instructions on returning the instrument for service.</p>
            <p>To turn off the instrument, press and hold the power switch for about 500 ms. This prevents you from accidentally turning off the instrument by brushing against the power switch.</p>
            <table style="caption-side: top; margin-left: 0; margin-right: auto;">
                <col />
                <col />
                <tbody>
                    <tr>
                        <td>
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td>If you turn off the instrument by disconnecting power (this is not recommended), the instrument  turns on as soon as you re-apply power. You will not need to press the power switch.</td>
                    </tr>
                </tbody>
            </table>
        </div>
        <div>
            <h2><a name="Adjust_the_Carrying_Handle"></a>Adjust the Carrying Handle<a name="kanchor13"></a></h2>
            <p>The handle has three positions, shown below.</p>
            <p>
                <img src="../_Graphics_/Adjusting%20Carrying%20Handle.png" alt="Adjust carrying handle" />
            </p>
            <div>
                <p>To adjust the handle position, grasp the sides of the handle, pull outward, and rotate the handle.</p>
                <p>
                    <img src="../_Graphics_/rem_handl-new_413x112.png" alt="Remove handle" style="width: 413;height: 112;" />
                </p>
            </div>
        </div>
        <div>
            <h2><a name="Use_Built-in_Help_System"></a>Use Built-in Help System<a name="kanchor14"></a></h2>
            <p>The built-in help system provides context-sensitive help on any front panel key or menu softkey. A list of help topics is also available to help you learn about the instrument.</p>
            <h3>View the help information for a front panel key</h3>
            <p>Press and hold any softkey or button, such as <b>[Display]</b>.</p>
            <p>If the message contains more information than will fit on the display,  press the down arrow softkey to scroll down.</p>
            <p>
                <br />
                <img src="../_Graphics_/Help%20Display.png" />
            </p>
            <p>Press <b>Done</b> to exit Help.</p>
        </div>
        <div>
            <h3>View the list of help topics and use interactive demos</h3>
            <p>Press <img src="../_Graphics_/Key-Help.png" /> to view the list of help topics. Press the arrow softkeys or use the front panel arrow keys to highlight the desired topic. Then press <b>Select</b>. You can also press <b>Demos</b> to run interactive demos on how to use the instrument.</p>
            <p>
                <img src="../_Graphics_/Help%20Menu.png" alt="Help topics" />
            </p>
            <div>
                <p>In this case, the following help topic  appears:</p>
                <p>
                    <img src="../_Graphics_/Help%20Softkey.png" />
                </p>
            </div>
        </div>
        <div>
            <h3>View the list of recent instrument errors.</h3>
            <p>Press <img src="../_Graphics_/Key-Help.png" /> and choose <b>View instrument errors</b> from the list of help topics. This displays the instrument's error queue, which includes up to 20 errors.</p>
            <h3>View the help information for displayed messages.</h3>
            <p>Whenever a limit is exceeded or any other invalid configuration is found, the instrument displays a message. The built-in help system provides additional information on the most recent message. Press <b>[Shift] &gt; [Help]</b>, select <b>View the last message displayed</b>, and press <b>Select</b>.</p>
            <p>
                <img src="../_Graphics_/Help%20Error%20Message.png" />
            </p>
            <p>Press <b>Done</b> to exit Help.</p>
            <table style="width: 100%;border-spacing: 0px;border-spacing: 0px;border-left-style: none;border-left-width: 0px;border-left-color: ;border-right-style: none;border-right-width: 0px;border-right-color: ;border-top-style: none;border-top-width: 0px;border-top-color: ;border-bottom-style: none;border-bottom-width: 0px;border-bottom-color: ;margin-left: 0;margin-right: auto;" cellspacing="0" width="100%">
                <col style="width: 11.684%;" />
                <col style="width: 88.316%;" />
                <tr valign="top">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                        <p>
                            <img src="../_Graphics_/note.gif" alt="Note" />
                        </p>
                    </td>
                    <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                        <p><b>Local Language Help</b>
                        </p>
                        <p>All messages, context-sensitive help, and help topics are available in English, Chinese, French, German, Japanese, Korean, and Russian.  To select the local language, press <b>[Utility] &gt; System Setup &gt; User Settings &gt; Help Lang</b>. Then select the desired language.</p>
                        <p>The menu softkey labels and status line messages are not translated.</p>
                    </td>
                </tr>
            </table>
        </div>
        <div>
            <div>
                <h2><a name="Rack_Mount_the_Instrument"></a>Rack Mount the Instrument<a name="kanchor15"></a></h2>
                <p>You can mount the instrument in a standard 19-inch rack cabinet using one of two optional kits, each of which includes instructions and mounting hardware. You may also mount Another Keysight System II instrument of the same height and width beside the instrument.</p>
                <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;margin-left: 0;margin-right: auto;" cellspacing="0">
                    <col />
                    <col />
                    <tr valign="top">
                        <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                            <img src="../_Graphics_/caution.gif" alt="Caution" />
                        </td>
                        <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                            <p>To prevent overheating, do not block airflow to or from the instrument. Allow enough clearance at the rear, sides, and bottom of the instrument to permit adequate internal air flow.</p>
                        </td>
                    </tr>
                </table>
                <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;margin-left: 0;margin-right: auto;" cellspacing="0">
                    <col />
                    <col />
                    <tr valign="top">
                        <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                            <img src="../_Graphics_/note.gif" alt="Note" />
                        </td>
                        <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    Remove the carrying handle and the front and rear bumpers before rack-mounting the instrument.
                </td>
                    </tr>
                </table>
            </div>
            <h3>Removing the Handle and Bumpers</h3>
            <p>To remove the handle, rotate it to vertical and pull the ends outward.</p>
            <p alt="Remove handle">
                <br />
                <img src="../_Graphics_/rem_handl-new_413x112.png" alt="Remove handle" style="width: 413;height: 112;" />
            </p>
            <p>To remove the rubber bumper, stretch a corner and then slide it off.</p>
            <table style="margin-left: 0;margin-right: auto;">
                <col />
                <col />
                <tbody>
                    <tr>
                        <td style="text-align: center;">
                            <img src="../_Graphics_/RemBumperFront-new_156x93.png" style="width: 156;height: 93;" alt="Symmetry 0" />
                        </td>
                        <td style="text-align: center;">
                            <img src="../_Graphics_/RemBumperRear_148x87.png" style="width: 148;height: 87;" alt="Symmetry 100" />
                        </td>
                    </tr>
                    <tr>
                        <td style="text-align: center;font-weight: bold;">Front</td>
                        <td style="text-align: center;font-weight: bold;">Rear (bottom view)</td>
                    </tr>
                </tbody>
            </table>
            <h3>Rack Mounting a Single Instrument</h3>
            <p>To rack mount a single instrument, order adapter kit 5063-9240.<br /></p>
            <p>
                <img src="../_Graphics_/5063-9240-new_332x58.png" alt="Picture of 5063-9240" style="width: 332;height: 58;" />
                <br />
            </p>
            <h3>Rack Mounting Instruments Side-by-Side</h3>
            <p>To rack mount two instruments side-by-side, order lock-link kit 5061- 8769 and flange kit 5063-9212. Be sure to use the support rails in the rack cabinet.<br /><img src="../_Graphics_/5061-8769-new_333x59.png" alt="5061-8769 picture" style="width: 333;height: 59;" /></p>
            <div>
                <h3>Sliding Support Shelf</h3>
                <p>To install one or two instruments in a sliding support shelf, order shelf 5063-9255 and slide kit 1494-0015. For a single instrument, also order filler panel 5002-3999.</p>
                <p>
                    <img src="../_Graphics_/Shelf%20and%20Slide%20Kit.png" />
                </p>
            </div>
        </div>
        
    </body>
</html>