<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Introduction to the Instrument" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>LAN Configuration Procedure</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;">LAN Configuration Procedure<a name="kanchor10"></a></h1>
        <p>There are several parameters that you might need to set to establish network communication using the LAN interface. Primarily, you will need to establish an IP address. You might need to contact your network administrator for help in establishing communication with the LAN interface.</p>
        <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/note.gif" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">If your instrument has the secure (SEC) option, the instrument must be unsecured to change most LAN settings.</td>
                </tr>
            </tbody>
        </table>
        <ol>
            <li class="IndentTight" value="1"><b>Press [Utility] &gt; I/O Config &gt; LAN Settings</b>.</li>
            <li class="IndentTight" value="2">You can select <b>Modify Settings</b> to change the LAN settings, or you can turn LAN Services on and off or restore the LAN settings to default values.<br /><img src="../_Graphics_/LanSettings1.png" /><br /></li>
            <li class="IndentTight" value="3">To change settings, press <b>Modify Settings</b>. To access most items on this screen, use the first softkey to switch from <b>DHCP</b> to <b>Manual</b>. With DHCP on, an IP address will automatically be set by DHCP (Dynamic Host Configuration Protocol) when you connect the instrument to the network, provided the DHCP server is found and is able to do so. DHCP also automatically deals with the subnet mask, gateway address, DNS, WINS, and domain name, if required. This is typically the easiest way to establish LAN communication for your instrument; all you need to do is leave DHCP on. Contact your LAN administrator for details.</li>
            <li class="IndentTight" value="4"><b>Establish an "IP Setup."</b>
                <br />If you are not using DHCP (the first softkey is set to <b>Manual</b>), you must establish an IP setup, including an IP address, and possibly a subnet mask and gateway address. The <b>IP Address</b> and <b>Subnet Mask</b> buttons are on the main screen, and you press <b>More</b> to configure the Gateway.<br /><br />Contact your network administrator for the IP address, subnet mask, and gateway to use. All IP addresses take the dot-notation form "nnn.nnn.nnn.nnn" where "nnn" in each case is a byte value in the range 0 through 255. You can enter a new IP address using the front panel arrow keys. <a href="#More_about_IP_Addresses_and_Dot_Notation">Do not enter leading zeros</a>.</li>
            <li class="IndentTight" value="5"><b>Configure the "DNS Setup" (optional)</b>
                <br />DNS (Domain Name Service) is an Internet service that translates domain names into IP addresses. Ask your network administrator whether DNS is in use, and if it is, for the host name, domain name, and DNS server address to use.</li>
        </ol>
        <ol style="list-style-type: lower-alpha;">
            <li class="IndentTight2" value="1"> Set the "hostname." Press <b>Host Name</b> and enter the hostname. A hostname is the host portion of the domain name, which is translated into an IP address. The hostname is entered as a string using the front panel arrow keys to select and change characters. The hostname may include letters, numbers, and dashes ("-").</li>
            <li class="IndentTight2" value="2">Set the "DNS Server" addresses. From the LAN configuration screen, press <b>More</b> to go to the second of three sets of softkeys.<br /><br />Enter the Primary DNS and Second DNS. See your network administrator for details.</li>
        </ol>
        <div>
            <h2><a name="More_about_IP_Addresses_and_Dot_Notation"></a>More about IP Addresses and Dot Notation</h2>
            <p>Dot-notation addresses ("nnn.nnn.nnn.nnn" where "nnn" is a byte value from 0 to 255) must be expressed with care, as most PC web software interprets byte values with leading zeros as octal (base 8) numbers. For example, "192.168.020.011" is actually equivalent to decimal "192.168.16.9" because ".020" is interpreted as "16" expressed in octal, and ".011" as "9". To avoid confusion, use only decimal values from 0 to 255, with no leading zeros.</p>
        </div>
        
    </body>
</html>