<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Measurements" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>DC Voltage</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor23"></a>DC Voltage</h1>
        <p>This section describes how to configure DC voltage measurements from the front panel, including DCV ratio measurements.</p>
        <p><b>Step 1:</b> Configure the test leads as shown.</p>
        <p>
            <img src="../_Graphics_/ConnDiag-DCV_347x192.png" style="width: 347;height: 192;" />
        </p>
        <p><b>Step 2:</b> Press <b>[DCV]</b> on the front panel.</p>
        <p><b>Step 3:</b> <![CDATA[ ]]></p>
        <ul>
            <li class="IndentTight" value="1"><b>For the 34460A/61A</b>, press <b>Aperture</b> and choose the number of power-line cycles (PLCs) to use for the measurement. Only 1, 10, and 100 PLC provide normal mode (line frequency noise) rejection. Selecting 100 PLC provides the best noise rejection and resolution, but the slowest measurements:<br /><br /><img src="../_Graphics_/Row-DCV.png" /> <br /><br /><img src="../_Graphics_/Row-Aperture.png" /><br /><br /></li>
            <li class="IndentTight" value="2"><b>For the 34465A/70A</b>, the <b>Aperture NPLC</b> softkey is selected by default. Use the up/down arrow keys to specify integration time in power-line cycles (PLCs) to use for the measurement . 1, 10, and 100 PLC provide normal mode (line frequency noise) rejection. Selecting 100 PLC provides the best noise rejection and resolution, but the slowest measurements: <br /><br /><img src="../_Graphics_/DCV1.png" /><br /><br />To set integration time precisely, instead of using PLCs, press <b>Aperture Time</b> and use the left/right up/down arrow keys to specify integration time in seconds. For <b>Aperture Time</b>, you can specify from 200&#160;µs 
 (20 µs with the DIG option) to 1 s integration time (2 µs resolution):<br /><br /><img src="../_Graphics_/DCV1a.png" /><br /><br /></li>
        </ul>
        <p><b>Step 4:</b>Press <b>Range</b> to select a range for the measurement. You can also use the <b>[+]</b>, <b>[-]</b>, and <b>[Range]</b> keys on the front panel to select the range. (<b>Auto</b> (autorange) automatically selects the range for the measurement based on the input. Autoranging is convenient, but it results in slower measurements than using a manual range. Autoranging goes up a range at 120% of the present range, and down a range below 10% of the present range.</p>
        <p>
            <img src="../_Graphics_/DCV2.png" />
        </p>
        <p><b>Step 5:</b> <b>Auto Zero</b>: Autozero provides the most accurate measurements, but requires additional time to perform the zero measurement.With autozero enabled (On), the DMM internally measures the offset following each measurement. It then subtracts that measurement from the preceding reading. This prevents offset voltages present on the DMM’s input circuitry from affecting measurement accuracy. With autozero disabled (Off), the DMM measures the offset once and subtracts the offset from all subsequent measurements. The DMM takes a new offset measurement each time you change the function, range, or integration time. ( There is no autozero setting for 4-wire measurements.)</p>
        <p><b>Step 6:</b> Specify the input impedance to the test leads (<b>Input Z</b>). This specifies the measurement terminal input impedance, which is either Auto or 10 M&#937;. The Auto mode selects high impedance (HighZ) for the 100 mV, 1 V and 10 V ranges, and 10 M&#937; for the 100 V and 1000 V ranges. In most situations, 10 M&#937; is high enough to not load most circuits, but low enough to make readings stable for high impedance circuits. It also leads to readings with less noise than the <b>HighZ</b> option, which is included for situations where the 10 M&#937; load is significant.</p>
        <div>
            <h2>DCV Ratio</h2>
            <p>The <b>DCV Ratio</b> key enables or disables DCV Ratio measurement. Note that the <b>Auto Zero</b> softkey disappears when you enable DCV Ratio measurements. This is because autozero cannot be disabled during DCV Ratio.</p>
            <p>The ratio is the voltage on the Input terminals divided by the reference voltage. The reference voltage is the difference of two separate measurements. These measurements are the DC voltages from the HI Sense terminal to the LO Input terminal and from the LO Sense terminal to the LO Input terminal. These two measurements must be within the range of ±12 VDC. The reference voltage is always autoranged, and the range used for both will be based on the larger result of these two measurements.</p>
            <p>Configure DCV Ratio measurements as shown:</p>
            <p>
                <img src="../_Graphics_/ConnDiag-Ratio.png" />
            </p>
        </div>
        
    </body>
</html>