<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Measurements" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>AC Current</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor26"></a>AC Current</h1>
        <p>This section describes how to configure AC current measurements from the front panel.</p>
        <p><b>Step 1:</b> Configure the test leads as shown.</p>
        <p>
            <img src="../_Graphics_/ConnDiag-ACI_341x183.png" style="width: 341;height: 183;" />
        </p>
        <p>On the 34461A/65A/70A, you can also configure the measurement using the 10 A terminal, which is recommended when measuring current above 1 A:</p>
        <p>
            <img src="../_Graphics_/ConnDiag-ACI-10A.png" />
        </p>
        <p><b>Step 2:</b> Press <b>[ACI]</b> on the front panel.</p>
        <p>
            <img src="../_Graphics_/Row-ACI.png" />
        </p>
        <p><b>Step 3 (34461A/65A/70A only):</b> The 3A terminals are selected by default. The <b>Terminals</b> softkey toggles between the 3 A terminals and the 10 A input terminals. When you change this to 10 A, the measurement range automatically becomes 10 A.</p>
        <p>
            <img src="../_Graphics_/caution.gif" /> When making measurements using the 10A terminals, the presence of a signal on the 3A terminals can cause significant errors.</p>
        <div>
            <p><b>Step 4:</b> Press <b>Range</b> to select a range for the measurement. You can also use the <b>[+]</b>, <b>[-]</b>, and <b>[Range]</b> keys on the front panel to select the range. (<b>Auto</b> (autorange) automatically selects the range for the measurement based on the input. Autoranging is convenient, but it results in slower measurements than using a manual range. Autoranging goes up a range at 120% of the present range, and down a range below 10% of the present range. Press <b>More</b> to switch between the two pages of settings.</p>
            <p>
                <img src="../_Graphics_/Row-ACI-Range-1.png" />
            </p>
            <p>
                <img src="../_Graphics_/Row-ACI-Range-2.png" />
            </p>
        </div>
        <div>
            <p><b>Step 5:</b> Press <b>AC Filter</b> and choose the filter for the measurement. The instrument uses three different AC filters that enable you either to optimize low frequency accuracy or to achieve faster AC settling times following a change in input signal amplitude.<br /><br />The three filters are 3 Hz, 20 Hz, and 200 Hz, and you should generally select the highest frequency filter whose frequency is less than that of the signal you are measuring, because higher frequency filters result in faster measurements. For example, when measuring a signal between 20 and 200 Hz, use the 20 Hz filter.<br /><br />If measurement speed is not an issue, choosing a lower frequency filter may result in quieter measurements, depending on the signal that you are measuring.</p>
            <p>
                <img src="../_Graphics_/ACV3.png" />
            </p>
        </div>
        <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/note.gif" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">For accurate displayed statistics of AC measurements in Front Panel mode, the default manual trigger delay (<b>[Acquire] &gt; Delay Man</b>) must be used.</td>
                </tr>
            </tbody>
        </table>
        
    </body>
</html>