<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Measurements" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Temperature (34465A and 34470A)</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor29"></a>Temperature (34465A and 34470A)</h1>
        <p>This topic applies only to 34465A/70 DMMs. For temperature measurements using the 34460A/61A, see <a href="15%20Temperature%20(34460A%20and%2034461A).htm">Temperature (34460A and 34461A)</a>.</p>
        <p>This section describes how to configure temperature measurements from the front panel. Temperature measurements require a temperature transducer probe. The supported probes are 2-wire and 4-wire RTDs, 2-wire and 4-wire thermistors (5 k&#8486; 44007 type, see <a href="#ThermistorRequirements">Thermistor Requirements</a>), and type E, J, K, N, R, or T thermocouples.</p>
        <p>
            <img src="../_Graphics_/note.gif" /> This section describes general temperature measurement configuration information. For a detailed tutorial on temperature measurements, refer to Keysight Application Note 290 <i>Practical Temperature Measurements</i> available at <a href="http://www.keysight.com/">www.keysight.com</a>.</p>
        <p><b>Step 1:</b> Configure the test leads as shown.</p>
        <p>
            <table style="margin-left: 0;margin-right: auto;caption-side: top;">
                <col />
                <tbody>
                    <tr>
                        <td style="text-align: center;"><b>2-wire Temperature:</b>
                        </td>
                    </tr>
                    <tr>
                        <td>
                            <img src="../_Graphics_/ConnDiag-2WTemp.png" />
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table style="margin-left: 0;margin-right: auto;caption-side: top;">
                <col />
                <tbody>
                    <tr>
                        <td style="text-align: center;">
                            <p><b>4-wire Temperature:</b>
                            </p>
                        </td>
                    </tr>
                    <tr>
                        <td>
                            <img src="../_Graphics_/ConnDiag-4WTemp.png" />
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p><b>Step 2:</b> Press <b>[Temp]</b> on the front panel. </p>
        <p><b>Step 3:</b>  The <b>Aperture NPLC</b> softkey is selected by default. Use the up/down arrow keys to specify integration time in power-line cycles (PLCs) to use for the measurement . 1, 10, and 100 PLC provide normal mode (line frequency noise) rejection. Selecting 100 PLC provides the best noise rejection and resolution, but the slowest measurements:</p>
        <p>
            <img src="../_Graphics_/temp1.png" />
        </p>
        <p>To set integration time precisely, instead of using PLCs, press <b>Aperture Time</b> and use the left/right up/down arrow keys to specify integration time in seconds. For <b>Aperture Time</b>, you can specify from 200&#160;µs 
 (20 µs with the DIG option) to 1 s integration time (2 µs resolution):</p>
        <p>
            <img src="../_Graphics_/tempAper.png" />
        </p>
        <p style="font-weight: normal;"><b>Step 4:</b>   Use the <b>Units</b> softkey to display temperature in degrees <b>C</b>elsius, degrees <b>F</b>ahrenheit, or <b>K</b>elvin.</p>
        <p><b>Step 5:</b> Press <b>Probe Settings</b>, the default probe settings are: </p>
        <p>
            <img src="../_Graphics_/Temp2.png" />
        </p>
        <p><b>Step 6:</b> To select another probe type, press <b>Probe</b> and press one of the softkeys:</p>
        <p>
            <img src="../_Graphics_/Temp3.png" />
        </p>
        <p>Additional settings for each probe type are described in the sections below.</p>
        <h2>For the RTD 2w or RTD 4w Probe Type...</h2>
        <p>The RTD 2w or RTD 4w probe types allow you to set R0 and to enable/disable offset compensation and/or the low-power mode:</p>
        <p>
            <img src="../_Graphics_/Temp6.png" />
        </p>
        <p><b>R0</b>:  R<span style="vertical-align: sub;">0</span> is the nominal resistance of an RTD at 0 °C. Default 100 &#937;</p>
        <p><b>OffstComp</b><![CDATA[  ]]>Enables or disables offset compensation. Offset compensation removes the effects of 
 small dc voltages in the circuit being measured. The technique involves 
 taking the difference between two resistance measurements, one with the 
 current source set to the normal value, and one with the current source 
 set to a lower value. Enabling Offset Compensation approximately doubles the reading time.</p>
        <p><b>Low Power</b>: Disables (Off) or enables (On) low power measurements.  The low power mode sources less test current per measurement range than is normally sourced for standard resistance measurements, to reduce power dissipation and self-heating in the probe.</p>
        <p>Press <b>Done</b> to return to the main temperature menu.</p>
        <p>For the <b>RTD 2w</b> probe type, an additional <b>Auto Zero</b> setting is available:</p>
        <p>
            <img src="../_Graphics_/Temp7.png" />
        </p>
        <p><b>Auto Zero</b>: Autozero provides the most accurate measurements, but requires additional time to perform the zero measurement.With autozero enabled (On), the DMM internally measures the offset following each measurement. It then subtracts that measurement from the preceding reading. This prevents offset voltages present on the DMM’s input circuitry from affecting measurement accuracy. With autozero disabled (Off), the DMM measures the offset once and subtracts the offset from all subsequent measurements. The DMM takes a new offset measurement each time you change the function, range, or integration time. ( There is no autozero setting for 4-wire measurements.)</p>
        <h2>For the Thermis2w or Thermis4w Probe Type...</h2>
        <p>The Thermis2w or Thermis4w probe types allow you to enable/disable low power mode:</p>
        <p>
            <img src="../_Graphics_/Temp8.png" />
        </p>
        <p><b>Low Power</b>: Disables (Off) or enables (On) low power measurements.  The low power mode sources less test current per measurement range than is normally sourced for standard resistance measurements, to reduce power dissipation and self-heating in the probe.</p>
        <p>Press <b>Done</b> to return to the main temperature menu. For the <b>Thermis2w</b> probe type, an additional <b>Auto Zero</b> setting is available:</p>
        <p>
            <img src="../_Graphics_/Temp9.png" />
        </p>
        <p><b>Auto Zero</b>: Autozero provides the most accurate measurements, but requires additional time to perform the zero measurement.With autozero enabled (On), the DMM internally measures the offset following each measurement. It then subtracts that measurement from the preceding reading. This prevents offset voltages present on the DMM’s input circuitry from affecting measurement accuracy. With autozero disabled (Off), the DMM measures the offset once and subtracts the offset from all subsequent measurements. The DMM takes a new offset measurement each time you change the function, range, or integration time. ( There is no autozero setting for 4-wire measurements.)<a name="ThermistorRequirements"></a></p>
        <p><a name="ThermistorRequirements"></a><b>Thermistor Requirements</b>
        </p>
        <p>The DMM converts the measured thermistor resistance to temperature using the Steinhart-Hart thermistor equation:</p>
        <p>1&#8260;T = A + B (Ln(R)) + C (Ln(R))<sup>3</sup></p>
        <p>Where:</p>
        <blockquote>
            <p>A, B, and C are constants provided by the thermistor manufacturer and derived from three temperature test points.</p>
            <p>R = Thermistor resistance in &#937;.</p>
            <p>T = Temperature in degrees K.</p>
        </blockquote>
        <p><b>Important:</b> Use only a 5 k&#8486; 44007-type thermistor. This type thermistor has constants of A = 1.285e-3, B = 2.362e-4, C = 9.285e-8. Using an incorrect type of thermistor can result in errors greater than 20 °C for a temperature being measured of 100 °C. </p>
        <p>For a detailed tutorial on temperature measurements, refer to Keysight Application Note 290 <i>Practical Temperature Measurements</i> available at <a href="http://www.keysight.com/">www.keysight.com</a>.</p>
        <h2>For the TCouple Probe Type...</h2>
        <p>The <b>TCouple</b> probe types allows these settings:</p>
        <p>
            <img src="../_Graphics_/Temp5.png" />
        </p>
        <p><b>Type</b>: Select the type of thermocouple. Supported types are J (default), K, E, T, N, or R </p>
        <p><b>Reference</b>: Thermocouple measurements require a reference junction temperature. You can input a known fixed reference junction temperature (typically used for external reference junctions) or use the internally measured temperature of the front terminals as the reference junction temperature. Select internal or fixed reference.</p>
        <p><b>Important:</b> Since the internal reference temperature is the temperature of the <i>front</i> connections, use of the <i>rear</i> connections with the selection of the internal reference junction will have an unknown error with no specified performance and is not recommended.</p>
        <p><b>Offset Adjust</b>: Allows you to make minor temperature adjustments to correct for the differences between the DMM internal temperature measurement of the front connection and the actual temperature of the measurement terminals. When you select the internal reference junction, the internal temperature measurement of the front terminals plus the specified offset value is used as the reference junction temperature. For example, if the measured internal temperature is +20.68 °C and the specified offset is +5 °C, the artificial cold junction mathematics uses the sum of the two values.    Keysight recommends that the offset be left at 0 unless metrology has indicated otherwise.</p>
        <p><b>Fixed Offset</b>: When you select the external reference junction, you must specify the 
 reference junction temperature in degrees Celsius. Enter a value from -20&#160;°C 
 to +80&#160;°C. Default: 0&#160;°C. For example, to set the fixed reference temperature to +23.36  °C:</p>
        <p>
            <img src="../_Graphics_/Temp10.png" />
        </p>
        <p>Press <b>Done</b> to return to the main temperature menu showing additional settings for thermocouple measurements:</p>
        <p>
            <img src="../_Graphics_/Temp11.png" />
        </p>
        <p><b>Auto Zero</b>: Autozero provides the most accurate measurements, but requires additional time to perform the zero measurement.With autozero enabled (On), the DMM internally measures the offset following each measurement. It then subtracts that measurement from the preceding reading. This prevents offset voltages present on the DMM’s input circuitry from affecting measurement accuracy. With autozero disabled (Off), the DMM measures the offset once and subtracts the offset from all subsequent measurements. The DMM takes a new offset measurement each time you change the function, range, or integration time. ( There is no autozero setting for 4-wire measurements.)</p>
        <p><b>Open Check</b>: Disables or enables the <span class="CmdItalics">thermocouple 
 check</span> feature to verify that your thermocouples are properly connected 
 for measurements. When enabled, the instrument measures 
 the  resistance after each thermocouple measurement to ensure a 
 proper connection. If an open connection is detected (greater than 5&#160;k&#937; 
 on the 10&#160;k&#937; range), the instrument reports an overload condition. </p>
        <p>For more information about making temperature measurements refer to Keysight Application Note 290 <i>Practical Temperature Measurements</i> available at <a href="http://www.keysight.com/">www.keysight.com</a>.</p>
        
    </body>
</html>