<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Measurements" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Temperature (34460A and 34461A)</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor28"></a>Temperature (34460A and 34461A)</h1>
        <p>This topic applies only to 34460A/61 DMMs. For temperature measurements using the 34465A/70A, see <a href="14%20Temperature.htm">Temperature (34465A and 34470A)</a>.</p>
        <p>This section describes how to configure 2-wire and 4-wire temperature measurements from the front panel.</p>
        <p><b>Step 1:</b> Configure the test leads as shown.</p>
        <p>
            <table style="margin-left: 0;margin-right: auto;caption-side: top;">
                <col />
                <tbody>
                    <tr>
                        <td style="text-align: center;"><b>2-wire Temperature:</b>
                        </td>
                    </tr>
                    <tr>
                        <td>
                            <img src="../_Graphics_/ConnDiag-2WTemp.png" />
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table style="margin-left: 0;margin-right: auto;caption-side: top;">
                <col />
                <tbody>
                    <tr>
                        <td style="text-align: center;">
                            <p><b>4-wire Temperature:</b>
                            </p>
                        </td>
                    </tr>
                    <tr>
                        <td>
                            <img src="../_Graphics_/ConnDiag-4WTemp.png" />
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        <div>
            <p><b>Step 2:</b> Press <b>[Temp]</b> on the front panel. The following menu appears. </p>
            <p>
                <img src="../_Graphics_/Row-Temp.png" />
            </p>
        </div>
        <div>
            <p><b>Step 3:</b> Press <b>Probe</b> and choose the probe type. If you choose to use an RTD, the menu will have a softkey to specify the RTD's resistance at 0 degrees Celsius (R<sub>0</sub>).</p>
            <p>
                <img src="../_Graphics_/Row-Temp-Probe.png" />
            </p>
        </div>
        <div>
            <div>
                <p><b>Step 4:</b> For 2-wire measurements, an <b>Auto Zero</b> softkey is available. </p>
                <p><b>Auto Zero</b>: Autozero provides the most accurate measurements, but requires additional time to perform the zero measurement.With autozero enabled (On), the DMM internally measures the offset following each measurement. It then subtracts that measurement from the preceding reading. This prevents offset voltages present on the DMM’s input circuitry from affecting measurement accuracy. With autozero disabled (Off), the DMM measures the offset once and subtracts the offset from all subsequent measurements. The DMM takes a new offset measurement each time you change the function, range, or integration time. ( There is no autozero setting for 4-wire measurements.)</p>
                <p><b>Step 5:</b> Press <b>Aperture</b> and choose the number of power-line cycles (PLCs) to use for the measurement. Only 1, 10, and 100 PLC provide normal mode (line frequency noise) rejection. Selecting 100 PLC provides the best noise rejection and resolution, but the slowest measurements:</p>
            </div>
            <p>
                <img src="../_Graphics_/Row-Aperture.png" />
            </p>
        </div>
        <div>
            <p style="font-weight: normal;"><b>Step 6:</b> Use the <b>Units</b> softkey to display temperature in degrees Celsius, degrees Fahrenheit, or Kelvin.</p>
        </div>
        
    </body>
</html>