<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Measurements" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Continuity</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor31"></a>Continuity</h1>
        <p>This section describes how to configure continuity tests from the front panel.</p>
        <p><b>Step 1:</b> Configure the test leads as shown.</p>
        <p>
            <img src="../_Graphics_/ConnDiag-Cont_399x215.png" style="width: 399;height: 215;" />
        </p>
        <p><b>Step 2:</b> Press <b>[Cont]</b> on the front panel to open a menu where you can enable or disable the beeper for all functions that use the beeper  (limits, probe hold, diode, continuity, and errors).</p>
        <p>
            <img src="../_Graphics_/Row-ContDiode.png" />
        </p>
        <p>Continuity measurements behave as follows:</p>
        <table style="margin-left: 0;margin-right: auto;mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="text-align: right;" class="TableStyle-RegTable-BodyE-Column1-Body1">&#8804; 10 &#937;</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1"> displays measured resistance and beeps (if beeper enabled)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="text-align: right;" class="TableStyle-RegTable-BodyE-Column1-Body1">10 &#937; to 1.2 k&#937;</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">displays measured resistance without beeping</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="text-align: right;" class="TableStyle-RegTable-BodyB-Column1-Body1">&gt; 1.2 k&#937;</td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">displays OPEN with no beep</td>
                </tr>
            </tbody>
        </table>
        
    </body>
</html>