<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Measurements" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Diode</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor32"></a>Diode</h1>
        <p>This section describes how to configure diode tests from the front panel. The range and resolution are fixed; the range is 10 VDC (with a 1 mA current source output).</p>
        <p><b>Step 1:</b> Configure the test leads as shown.</p>
        <p>
            <img src="../_Graphics_/ConnDiag-Diode_344x211.png" style="width: 344;height: 211;" />
        </p>
        <p><b>Step 2:</b> Press <img src="../_Graphics_/Diode.PNG" /> on the front panel to open a menu that specifies whether the DMM&#160;will beep to indicate a successful diode test.</p>
        <p>
            <img src="../_Graphics_/Row-ContDiode.png" />
        </p>
        <p>Diode measurements behave as follows:</p>
        <table style="margin-left: 0;margin-right: auto;mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="text-align: right;" class="TableStyle-RegTable-BodyE-Column1-Body1">0&#160;to&#160;5&#160;V</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">voltage displayed on the front panel, and instrument beeps when signal transitions into the 0.3 to 0.8 V threshold (if beeping is enabled)</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="text-align: right;" class="TableStyle-RegTable-BodyB-Column1-Body1">&gt;&#160;5&#160;V</td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">the front panel displays OPEN, and SCPI returns 9.9E37</td>
                </tr>
            </tbody>
        </table>
        
    </body>
</html>