<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Introduction to the Instrument" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Remote Interface Configuration</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;">Remote Interface Configuration<a name="kanchor9"></a></h1>
        <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/note.gif" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">If you have the security option installed on your instrument, the instrument must be unsecured with the security code to perform many of these actions.</td>
                </tr>
            </tbody>
        </table>
        <p>The instrument supports remote interface communication over three interfaces: GPIB (optional), USB, and LAN (optional on 34460A). All three are "live" at power up when the instrument ships from the factory.</p>
        <ul>
            <li class="IndentTight" value="1"><b>GPIB Interface:</b> Set the instrument's GPIB address and connect to your PC using a GPIB cable.</li>
            <li class="IndentTight" value="2"><b>USB Interface:</b> Use the rear-panel USB connector to communicate with your PC. For details, see <a href="63%20Utility-IO%20Config.htm#USBSettings">USB Settings</a>.</li>
            <li class="IndentTight" value="3"><b>LAN Interface:</b> By default, DHCP is on, which may enable communication over LAN. The acronym DHCP stands for Dynamic Host Configuration Protocol, a protocol for assigning dynamic IP addresses to networked devices. With dynamic addressing, a device can have a different IP address every time it connects to the network.</li>
        </ul>
        <h2><a name="Connectivity_Software_and_Product_CDs"></a>Connectivity Software</h2>
        <ul>
            <li class="IndentTight" value="1">The instrument ships with the <b>Keysight Automation-Ready CD.</b> This CD contains Keysight IO Libraries Suite software, which must be installed to enable remote-interface operations. The CD auto-starts and provides information on installing the software. Also includes <i>Keysight Technologies USB/LAN/GPIB Connectivity Guide</i>, which contains additional information.</li>
        </ul>
        <div>
            <h2><a name="GPIB_Configuration"></a>GPIB Configuration</h2>
            <p>Each device on the GPIB (IEEE-488) interface must have a unique whole number address between 0 and 30. The instrument ships with a default address of 10, and the GPIB address is displayed at power-on.</p>
            <ul>
                <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#RST">*RST</a> or <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</li>
                <li class="IndentTight" value="2">Your computer’s GPIB interface card address must not conflict with any instrument on the interface bus.</li>
                <li class="IndentTight" value="3"><b><b>Front Panel:</b></b> Press <b>[Utility] &gt; I/O Config &gt; GPIB Settings</b>. From this menu, you can set the GPIB address and turn GPIB on or off. After making changes, you must cycle power on the instrument for the change to take effect.</li>
                <li class="IndentTight" value="4"><b>SCPI:</b>
                    <br /><a href="../__I_SCPI/SYSTem_IO_Configuration.htm#SYSTem_COMMunicate_GPIB_ADDRess">SYSTem:COMMunicate:GPIB:ADDRess  &lt;<i>address</i>&gt;</a><a href="../__I_SCPI/SYSTem_IO_Configuration.htm#SYSTem_COMMunicate_GPIB_ADDRess"></a>
                    <br /><a href="../__I_SCPI/SYSTem_IO_Configuration.htm#SYSTem_COMMunicate_ENABle">SYSTem:COMMunicate:ENABle  {ON|1|OFF|0},GPIB<br /></a>
                </li>
            </ul>
        </div>
        <div>
            <h2><a name="LAN_Configuration"></a>LAN Configuration</h2>
            <p>The following sections describe the primary front panel LAN configuration functions, including SCPI commands where applicable. Some LAN configuration functions can be performed only via SCPI. See <a href="../__I_SCPI/SYSTem_IO_Configuration.htm">SYSTem Subsystem - I/O Configuration</a> for all LAN configuration commands, and see <a href="03%20LAN%20Configuration%20Procedure.htm">LAN Configuration Procedure</a> to configure the LAN via the front panel.</p>
            <table style="width: 100%;border-spacing: 0px;border-spacing: 0px;border-left-style: Solid;border-left-width: 0px;border-right-style: Solid;border-right-width: 0px;border-top-style: Solid;border-top-width: 0px;border-bottom-style: Solid;border-bottom-width: 0px;margin-left: 0;margin-right: auto;" cellspacing="0" width="100%">
                <col style="width: 11.684%;" />
                <col style="width: 88.316%;" />
                <tr valign="top">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                        <p>
                            <img src="../_Graphics_/note.gif" alt="Note" />
                        </p>
                    </td>
                    <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                        <p>Some LAN settings require you to cycle instrument power to activate them. The instrument briefly displays a message when this is the case, so watch the screen closely as you change LAN settings.</p>
                    </td>
                </tr>
            </table>
        </div>
        <div>
            <h3><a name="Resetting_the_LAN"></a>Resetting the LAN</h3>
            <p>You can clear the Web Interface password, turn DHCP on, and restart the LAN at any time:</p>
            <ul>
                <li class="IndentTight" value="1"><b><b>Front Panel:</b></b><b>[Utility] &gt; I/O Config &gt; LAN Reset</b>
                    <br />
                    <br />The message "Performing LAN Reset" is displayed while the LAN is reset.</li>
                <li class="IndentTight" value="2"><b>SCPI:</b> LXI:RESet</li>
            </ul>
        </div>
        <div>
            <h3><a name="DHCP_On-Off"></a>DHCP On/Off</h3>
            <p>DHCP (Dynamic Host Configuration Protocol) can automatically assign a dynamic IP address to a LAN device. This is typically the easiest way to configure the instrument for LAN.</p>
            <ul>
                <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#RST">*RST</a> or <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</li>
                <li class="IndentTight" value="2"><b><b>Front Panel:</b></b><b>[Utility] &gt; I/O Config &gt; LAN Settings &gt; Modify Settings</b>
                    <br />Then set the first softkey to DHCP to use DHCP to automatically assign an IP address.</li>
                <li class="IndentTight" value="3"><b>SCPI:</b> <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#SYSTem_COMMunicate_LAN_DHCP">SYSTem:COMMunicate:LAN:DHCP  {ON|1|OFF|0}</a></li>
                <li class="IndentTight" value="4">If you change this parameter, you must either press the <b>Apply Changes</b> softkey (front panel) or send <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#UPDate">SYSTem:COMMunicate:LAN:UPDate</a> (remote interface) for the change to take effect.</li>
            </ul>
            <p>To manually set an IP address, Subnet Mask, or Default Gateway, turn DHCP off, then change the IP setup as described below.</p>
        </div>
        <div>
            <h3><a name="IP_Address"></a>IP Address</h3>
            <p>You can enter a static IP address for the instrument as a four-byte integer expressed in dot notation. Each byte is a decimal value, with no leading zeros (for example, 169.254.2.20).</p>
            <ul>
                <li class="IndentTight" value="1">If DHCP is on, it attempts to assign an IP address to the instrument. If it fails, Auto-IP attempts to assign an IP address to the instrument.</li>
                <li class="IndentTight" value="2">Contact your LAN administrator to obtain an IP address.</li>
                <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#RST">*RST</a> or <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</li>
                <li class="IndentTight" value="4"><b><b>Front Panel:</b></b><b>[Utility] &gt; I/O Config &gt; LAN Settings &gt; Modify Settings</b>
                    <br />Then set the first softkey to <b>Manual</b> and press <b>IP Address</b> to enter a new IP address.</li>
                <li class="IndentTight" value="5"><b>SCPI:</b> <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#SYSTem_COMMunicate_LAN_IPADdress">SYSTem:COMMunicate:LAN:IPADdress  "&lt;<i>address</i>&gt;"</a></li>
                <li class="IndentTight" value="6">If you change this parameter, you must either press the <b>Apply Changes</b> softkey (front panel) or send <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#UPDate">SYSTem:COMMunicate:LAN:UPDate</a> (remote interface) for the change to take effect.</li>
            </ul>
        </div>
        <div>
            <h3><a name="Subnet_Mask"></a>Subnet Mask</h3>
            <p>Subnetting allows the LAN administrator to subdivide a network to simplify administration and minimize network traffic. The subnet mask indicates the portion of the host address used to indicate the subnet.</p>
            <ul>
                <li class="IndentTight" value="1">Contact your LAN administrator for details.</li>
                <li class="IndentTight" value="2">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#RST">*RST</a> or <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</li>
                <li class="IndentTight" value="3"><b><b>Front Panel:</b></b><b>[Utility] &gt; I/O Config &gt; LAN Settings &gt; Modify Settings</b>
                    <br />Then set the first softkey to <b>Manual</b> and press <b>Subnet Mask</b> to enter a new subnet mask with the arrow keys (for example: 255.255.0.0).</li>
                <li class="IndentTight" value="4"><b>SCPI:</b> <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#SMASk">SYSTem:COMMunicate:LAN:SMASk  "&lt;<i>mask</i>&gt;"</a></li>
                <li class="IndentTight" value="5">If you change this parameter, you must either press the <b>Apply Changes</b> softkey (front panel) or send <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#UPDate">SYSTem:COMMunicate:LAN:UPDate</a> (remote interface) for the change to take effect.</li>
            </ul>
        </div>
        <div>
            <h3><a name="Default_Gateway"></a>Default Gateway</h3>
            <p>A gateway is a network device that connects networks. The default gateway setting is the IP address of such a device.</p>
            <ul>
                <li class="IndentTight" value="1">You need not set a gateway address if using DHCP.</li>
                <li class="IndentTight" value="2">Contact your LAN administrator for details.</li>
                <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#RST">*RST</a> or <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</li>
                <li class="IndentTight" value="4"><b><b>Front Panel:</b></b><b>[Utility] &gt; I/O Config &gt; LAN Settings &gt; Modify Settings</b>
                    <br />Then set the first softkey to <b>Manual</b> and press <b>More</b> and <b>Gateway</b>. Then set the appropriate gateway address using the arrow keys.</li>
                <li class="IndentTight" value="5"><b>SCPI:</b> <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#SYSTem_COMMunicate_LAN_GATeway">SYSTem:COMMunicate:LAN:GATeway  "&lt;<i>address</i>&gt;"</a></li>
                <li class="IndentTight" value="6">If you change this parameter, you must either press the <b>Apply Changes</b> softkey (front panel) or send <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#UPDate">SYSTem:COMMunicate:LAN:UPDate</a> (remote interface) for the change to take effect.</li>
            </ul>
        </div>
        <div>
            <h3><a name="Hostname"></a>Hostname</h3>
            <p>A hostname is the host portion of the domain name, which is translated into an IP address.</p>
            <ul>
                <li class="IndentTight" value="1">The instrument receives a unique hostname at the factory, but you may change it. The hostname must be unique on the LAN.</li>
                <li class="IndentTight" value="2">The name must start with letter; other characters can be an upper or lower case letters, numeric digits, or dashes ("-").</li>
                <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#RST">*RST</a> or <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</li>
                <li class="IndentTight" value="4"><b><b>Front Panel:</b></b><b>[Utility] &gt; I/O Config &gt; LAN Settings &gt; Modify Settings</b>
                    <br />Then press <b>Host Name</b> and enter the hostname with the front panel arrow keys.</li>
                <li class="IndentTight" value="5"><b>SCPI:</b> <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#SYSTem_COMMunicate_LAN_HOSTname">SYSTem:COMMunicate:LAN:HOSTname  "&lt;<i>name</i>&gt;"</a></li>
                <li class="IndentTight" value="6">If you change this parameter, you must either press the <b>Apply Changes</b> softkey (front panel) or send <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#UPDate">SYSTem:COMMunicate:LAN:UPDate</a> (remote interface) for the change to take effect.</li>
            </ul>
        </div>
        <div>
            <h3><a name="Domain_Name"></a>Domain Name</h3>
            <p>A domain name is a registered Internet name that gets translated into an IP address. You cannot set it from the front panel or SCPI.</p>
        </div>
        <div>
            <h3><a name="DNS_Server"></a>DNS Server</h3>
            <p>DNS (Domain Name Service) is an Internet service that translates domain names into IP addresses. The DNS server address is the IP address of a server that performs this service.</p>
            <ul>
                <li class="IndentTight" value="1">Normally, DHCP discovers DNS address information; you only need to change this if DHCP is unused or not functional. Contact your LAN administrator for details.</li>
                <li class="IndentTight" value="2">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#RST">*RST</a> or <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</li>
                <li class="IndentTight" value="3"><b><b>Front Panel:</b></b><b>[Utility] &gt; I/O Config &gt; LAN Settings &gt; Modify Settings</b>
                    <br />Then set the first softkey to <b>Manual</b> and press <b>More</b> and <b>Primary DNS</b> or <b>Second DNS</b> to enter a DNS address using the front panel arrow keys.</li>
                <li class="IndentTight" value="4"><b>SCPI:</b> <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#SYSTem_COMMunicate_LAN_DNS">SYSTem:COMMunicate:LAN:DNS[{1|2}]  "&lt;<i>address</i>&gt;"</a></li>
                <li class="IndentTight" value="5">If you change this parameter, you must either press the <b>Apply Changes</b> softkey (front panel) or send <a href="../__I_SCPI/SYSTem_IO_Configuration.htm#UPDate">SYSTem:COMMunicate:LAN:UPDate</a> (remote interface) for the change to take effect.</li>
            </ul>
        </div>
        <div>
            <h3><a name="Current_Configuration_LAN"></a>Current Configuration (LAN)</h3>
            <ul>
                <li class="IndentTight" value="1">Press <b>[Utility] &gt; I/O Config &gt; LAN Settings</b> to view the MAC address and current LAN configuration. There is no equivalent SCPI command.</li>
                <li class="IndentTight" value="2">If the instrument goes into remote, all LAN changes will be canceled and the display will go to a different screen. Re-selecting the LAN Settings page will display the new settings if a LAN restart took place.</li>
            </ul>
        </div>
        <div>
            <h2><a name="Web_Interface"></a>Web Interface</h2>
            <p>The instrument includes a built-in Web Interface for remote instrument access and control over LAN via a Web browser. For details, see <a href="Web%20Interface.htm">Web Interface</a>.</p>
        </div>
        
    </body>
</html>