<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Math" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Math - Null</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor42"></a>Math - Null</h1>
        <p>A null reading is a value that is subtracted from all subsequent measurements. The value is specific to the present function and will persist even if you leave this function and return to it later.</p>
        <p>One common use of this feature is to remove lead resistance from a resistance measurement. To do this, simply short the test leads together and press <b>[Null]</b>. For other measurement functions, place the probes across a null value circuit before pressing <b>[Null]</b>.</p>
        <p>You can also specify a null value by pressing <b>[Math]</b>, changing the first softkey to <b>Value</b>, and entering the value using the arrow keys. To turn off the null feature, press <b>[Null]</b> again or press <b>[Math]</b> and set the first softkey to <b>Off</b>.</p>
        <p>
            <img src="../_Graphics_/Math-Null.png" />
        </p>
        <h2>See Also</h2>
        <p><a href="40%20---Math---.htm">Math - Introduction</a>
        </p>
        <p><a href="42%20Math-dB-dBm%20Scaling.htm">dB/dBm Scaling</a>
        </p>
        <p><a href="43%20Math-Statistics.htm">Statistics</a>
        </p>
        <p><a href="44%20Math-Limits.htm">Limits</a>
        </p>
        
    </body>
</html>