<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Math" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Math - Statistics</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor46"></a>Math - Statistics</h1>
        <p>As the instrument takes measurements, it automatically calculates statistics on those measurements.</p>
        <h2>Front Panel Menus</h2>
        <p>The statistics menu is accessed from the third softkey in the <b>[Math]</b> menu.</p>
        <p>
            <img src="../_Graphics_/Math-SK-MainMenu.png" />
        </p>
        <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/note.gif" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">For accurate displayed statistics of AC measurements in Front Panel mode, the default manual trigger delay (<b>[Acquire] &gt; Delay Man</b>) must be used.</td>
                </tr>
            </tbody>
        </table>
        <div>
            <p>The first softkey on this menu (shown below) hides or shows the statistics below the data display (number, bar meter, trend chart (not available on the 34460A), or histogram).</p>
            <p>
                <img src="../_Graphics_/Math-StatisticsOn.png" />
            </p>
            <p>The average and standard deviation are not shown if dB or dBm scaling is in use.</p>
        </div>
        <div>
            <h2>Remarks</h2>
            <ul>
                <li class="IndentTight" value="1">The <b>Span</b> value is the <b>Max</b> minus the <b>Min</b>.</li>
                <li class="IndentTight" value="2">Press <b>Clear Readings</b> to clear reading memory and re-start statistics calculation.</li>
            </ul>
        </div>
        <div>
            <h2>See Also</h2>
            <p><a href="40%20---Math---.htm">Math - Introduction</a>
            </p>
            <p><a href="41%20Math-Null.htm">Null</a>
            </p>
            <p><a href="42%20Math-dB-dBm%20Scaling.htm">dB/dBm Scaling</a>
            </p>
            <p><a href="44%20Math-Limits.htm">Limits</a>
            </p>
        </div>
        
    </body>
</html>