<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Math" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Math - Limits</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor47"></a>Math - Limits</h1>
        <p>Limit checking indicates how many samples have exceeded specified limits and visually indicates when the limits are exceeded.</p>
        <h2>Front Panel Menus</h2>
        <p>The limits menu is accessed from the <b>[Math]</b> menu.</p>
        <p>
            <img src="../_Graphics_/Math-SK-MainMenu.png" />
        </p>
        <p>
            <img src="../_Graphics_/Math-LimitsMainMenu.png" />
        </p>
        <p>The first softkey enables or disables limits. The second and third softkeys specify the limits either as high and low values or as a span around a center value. For example, a <b>Low</b> limit of -4 V and a <b>High</b> limit of +7 V are equivalent to a <b>Center</b> of 1.5 V and a <b>Span</b> of 11 V.</p>
        <p>The <b>Beeper</b> softkey enables or disables beeping when limits are violated (this also enables or disables the beeper for the other functions that use the beeper - probe hold, diode, continuity, and errors. <b>Clear Condition</b> resets the limit borders to green, as described below.</p>
        <div>
            <h2>Limit Indications</h2>
            <p>The display uses colors to indicate limits and limit violations.</p>
            <div>
                <h3>Trend Chart (34461A/65A/70A only)</h3>
                <p>The limit area is shown in light red on the graph. The limit borders are green (shown below) as long as the limits have not been exceeded.</p>
                <p>
                    <img src="../_Graphics_/Math-LimitsGreen.png" />
                </p>
                <p>When a limit is exceeded, the border turns red. In the image below, the top border is still green, but the bottom border has changed to red because the trend line has gone into the lower limit area.</p>
                <p>
                    <img src="../_Graphics_/Math-LimitsRed.png" />
                </p>
                <p>The border will remain red even if the trend line moves out of the limit area. When the trend line is within limits, you can reset the borders to green by pressing <b>Clear Condition</b>.</p>
            </div>
            <div>
                <p>Note also that the number of the newest displayed measurement, +09.994 VDC below, indicates whether the measurement is within limits. Because the limit is 10 V, the 9.994 VDC value is shown with the standard background.</p>
                <p>
                    <img src="../_Graphics_/Math-LimitsViolatedNowIn.png" />
                </p>
                <p>In contrast, the 11.083 VDC reading is highlighted in red to indicate that it is outside the limits.</p>
                <p>
                    <img src="../_Graphics_/Math-LimitsViolatedNowOut.png" />
                </p>
            </div>
        </div>
        <div>
            <h3>Histogram</h3>
            <p>The same color scheme applies to histograms. In the image below, the green vertical lines that separate the black histogram background from the light red limit areas indicate that limits have not been exceeded.</p>
            <p>
                <img src="../_Graphics_/Math-LimitsGreenHistogram.png" />
            </p>
            <p>In the image below, the lower (left) limit border is red, indicating that the lower limit has been exceeded. (The reading in the upper left corner (-01.68487 VDC) is within limits, so it is not red.)</p>
            <p>
                <img src="../_Graphics_/Math-LimitsRedHistogram.png" />
            </p>
        </div>
        <div>
            <h3>Bar Meter</h3>
            <p>The bar meter (below) uses the same color scheme. The green limit border on the left indicates that the lower limit has not been exceeded, and the red limit border on the right indicates that the upper limit has been exceeded. The numbers 0 and 259 below the light red limit areas indicate how many times each limit has been exceeded, and the word FAIL indicates that a limit has been exceeded.</p>
            <p>
                <img src="../_Graphics_/Math-LimitsBarMeter.png" />
            </p>
        </div>
        <div>
            <h3>Number</h3>
            <p>The bright red color (shown below) indicates that the displayed measurement exceeds the limits. The <b>Number</b> display also indicates how many times the limits have been exceeded.</p>
            <p>
                <img src="../_Graphics_/Math-LimitsNumber.png" />
            </p>
        </div>
        <div>
            <h2>See Also</h2>
            <p><a href="40%20---Math---.htm">Math - Introduction</a>
            </p>
            <p><a href="41%20Math-Null.htm">Null</a>
            </p>
            <p><a href="42%20Math-dB-dBm%20Scaling.htm">dB/dBm Scaling</a>
            </p>
            <p><a href="43%20Math-Statistics.htm">Statistics</a>
            </p>
        </div>
        
    </body>
</html>