<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Display - Introduction</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor48"></a>Display - Introduction</h1>
        <p>By default, the instrument displays readings as a number. You can also select a Bar Meter, Trend Chart (34461A/65A/70A only), or Histogram display:</p>
        <p>
            <img src="../_Graphics_/AllDisplayImages_472x205.png" style="width: 472;height: 205;" />
        </p>
        <p>For the Number and Bar Meter displays, many primary measurement functions allow you to display a secondary measurement. See <a href="Secondary%20Measurements.htm">Secondary Measurements</a> for details.</p>
        <h2>Selecting the Display</h2>
        <p>Pressing the <img src="../_Graphics_/Key-Display-Utility.png" /> key, followed by the <b>Display</b> softkey allows you to select the display type:</p>
        <p>
            <img src="../_Graphics_/Disp-SK-DisplayChoices.png" />
        </p>
        <p>&#160;</p>
        <p style="page-break-before: always;">
        </p>
        <p>The following table summarizes the various instrument display types for each measurement mode.</p>
        <table style="margin-left: 0;margin-right: auto;">
            <col />
            <col />
            <col />
            <col />
            <col />
            <col style="width: 86px;" />
            <thead>
                <tr>
                    <th>&#160;</th>
                    <th colspan="5">Display Type</th>
                </tr>
            </thead>
            <tbody>
                <tr>
                    <td style="font-weight: bold;">Mode</td>
                    <td style="font-weight: bold;">Number</td>
                    <td style="font-weight: bold;">Bar Meter</td>
                    <td style="font-weight: bold;">Trend Chart</td>
                    <td style="font-weight: bold;">Histogram</td>
                    <td style="font-weight: bold;">Comments/Uses</td>
                </tr>
                <tr>
                    <td style="font-weight: bold;">Continuous</td>
                    <td>Power-on default, present measurement on display.</td>
                    <td>Number + bar graph, present measurement on display.</td>
                    <td colspan="2">Measurements spanning a specified amount of time, and displayed as strip chart (Trend), or histogram.  Exact measurement values not accessible from front panel.	</td>
                    <td>Trend and Histogram data is display only, individual reading values not available from front panel.</td>
                </tr>
                <tr>
                    <td style="font-weight: bold;">Data Log </td>
                    <td colspan="2">Present reading on display.  All other points stored as specified in Acquire menus.  Remaining time and remaining samples displayed near bottom. </td>
                    <td colspan="2">Chart or Graph populated as samples taken.   Zoom, pan and cursors available to facilitate individual measurement viewing. </td>
                    <td>
                        <p>Standard on the 34465A and 34470A only.</p>
                        <p>See  <a href="../__F_Tutorial/Tutorial%2010%20Data%20Logging.htm">Data Log Mode</a> for details.</p>
                    </td>
                </tr>
                <tr>
                    <td style="font-weight: bold;">Digitize </td>
                    <td colspan="2">Present reading on display.  All other points stored as specified in Acquire menus.  Remaining time and remaining samples displayed near bottom.   </td>
                    <td colspan="2">Chart or Graph populated as samples taken.   Zoom, pan and cursors available to facilitate individual measurement viewing.</td>
                    <td>34465A and 34470A only, requires DIG option. Optimized for high speed sampling.  Max sample interval 100 ms, min 20 µs. See <a href="../__F_Tutorial/Tutorial%2009%20Digitizing.htm">Digitize Mode</a> for details.</td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <p>Click a link below for more information on any of the display types:</p>
        <p class="IndentTight"><a href="51%20Display-Number.htm">Number</a>
        </p>
        <p class="IndentTight"><a href="52%20Display-Bar%20Meter.htm">Bar Meter</a>
        </p>
        <p class="IndentTight"><a href="53%20Display-Trend%20Chart.htm">Trend Chart (34461A/65A/70A only)</a>
        </p>
        <p class="IndentTight"><a href="54%20Display-Histogram.htm">Histogram</a>
        </p>
        <p><a href="Secondary%20Measurements.htm">Secondary Measurements</a>
        </p>
        
    </body>
</html>