<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Display" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Trend Chart (Continuous Measurement Mode)</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor51"></a>Trend Chart (Continuous Measurement Mode)</h1>
        <p>This topic describes trend chart behavior for the 34461A/65A/70A only, in Continuous measurement mode. The trend chart is not available for the 34460A. </p>
        <p>To select the trend chart, press <b>[Display]</b> followed by the <b>Display</b> softkey:</p>
        <p>
            <img src="../_Graphics_/Disp-SK-DisplayChoices.png" />
        </p>
        <p>In the Continuous measurement mode, the trend chart shows data trends over time:</p>
        <p>
            <img src="../_Graphics_/TrendTimeWindow.png" />
        </p>
        <p>Data is collected and displayed in pixel columns as described below.</p>
        <h2>Recent/All</h2>
        <p>The <b>Recent/All</b> softkey shows either all of the data in the trend chart (<b>All</b>) or just the most recent data (<b>Recent</b>). Neither selection clears reading memory.</p>
        <p>In All mode, the trend chart displays all readings being taken and builds from left to right. After the display is filled, the data becomes compressed on the left side of the display as new data is added on the right side of the display. </p>
        <p>In Recent mode, the trend chart displays data taken during a specified amount of time.  For the 34465A/70A, this time is selected with the <b>Time Window</b> softkey (1 minute to 1 hour).  For the 34461A, this time is fixed at 1 minute, and there is no <b>Time Window</b> softkey. Changing this setting clears the trend chart but does not clear reading memory, statistics or histogram data.</p>
        <h2>Pixel Columns</h2>
        <p>The trend chart display area is 400 pixels wide by 147 pixels high. A pixel column is 1 pixel wide by 147 pixels high. Each pixel column on the trend chart display represents 1/400 of the Time Window value; the Time Window setting determines the amount of time represented by each pixel column as follows:</p>
        <ul>
            <li class="IndentTight" value="1">1 Minute = 150 mS per pixel column - this time is used for the 34461A's Recent mode, and the All mode (34461A/65A/70A)</li>
            <li class="IndentTight" value="2">5 Minutes = 750 mS per pixel column (34465A/70A only)</li>
            <li class="IndentTight" value="3">10 Minutes = 1.5 S per pixel column (34465A/70A only)</li>
            <li class="IndentTight" value="4">30 Minutes = 4.5 S per pixel column (34465A/70A only)</li>
            <li class="IndentTight" value="5">1 Hour = 9 S per pixel column (34465A/70A only)</li>
        </ul>
        <p>When the reading rate is faster than the time per each pixel column, the column will represent multiple readings. In this situation, the trend chart draws a vertical line in each pixel column showing the maximum to minimum measurement values acquired during that time period:</p>
        <p>
            <img src="../_Graphics_/TrendTimeWindow.png" />
        </p>
        <p>When the reading rate is slower than the time per pixel column, some pixel columns may represent no readings. In this situation, the trend chart continues with a horizontal line across the pixel:</p>
        <p>
            <img src="../_Graphics_/TrendRateSlowerThanPixel.png" />
        </p>
        <h2>Scaling</h2>
        <p>The <b>Vertical Scale</b> softkey specifies how the current vertical scale is determined.</p>
        <p>
            <img src="../_Graphics_/Disp-SK-TrendVertScale.png" />
        </p>
        <p>Press <b>Vertical</b>, to change the scaling:</p>
        <p>
            <img src="../_Graphics_/Disp-SK-TrendVertScaleOptions.png" />
        </p>
        <ul>
            <li class="IndentTight" value="1"><b>Default</b> sets the scale to equal the measurement range.</li>
            <li class="IndentTight" value="2"><b>Auto</b> automatically adjusts the scale to appropriately fit the line currently shown on the screen.</li>
            <li class="IndentTight" value="3"><b>Manual</b> allows you to configure the scale either as <b>High</b> and <b>Low</b> values or as a <b>Span</b> around a <b>Center</b> value. For example, a scale from a <b>Low</b> of 0 V to a <b>High</b> of 5 V is equivalent to a <b>Center</b> of 2.5 V and a <b>Span</b> of 5 V.<br /><br /><img src="../_Graphics_/Disp-SK-TrendVertScaleManual.png" /></li>
        </ul>
        <p>If you have enabled limits, the (<b>Limits</b>) softkey also appears. This sets the vertical scale to match the limits.</p>
        <p>
            <img src="../_Graphics_/Disp-SK-TrendVertScaleWLimits.png" />
        </p>
        <div>
            <h2>See Also</h2>
            <p><a href="50%20---Display---.htm">Display - Introduction</a>
            </p>
            <p><a href="51%20Display-Number.htm">Number</a>
            </p>
            <p><a href="52%20Display-Bar%20Meter.htm">Bar Meter</a>
            </p>
            <p><a href="54%20Display-Histogram.htm">Histogram</a>
            </p>
        </div>
        
    </body>
</html>