<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Features and Functions|Display" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Trend Chart (Digitize and Data Log Modes)</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor52"></a>Trend Chart (Digitize and Data Log Modes)</h1>
        <p>This topic applies only to 34465A/70 DMMs.</p>
        <h2>Trend Chart - Digitize Mode</h2>
        <p>When the 34465A/70A DMM is in digitize mode (DIG option required), Zoom, Pan, and Cursor trend chart controls are available. To enter digitize mode, press <b>[Acquire] &gt; Acquire</b> softkey &gt; <b>Digitize</b>. </p>
        <p>To select the trend chart, press <b>[Display]</b> followed by the <b>Display</b> softkey:</p>
        <p>
            <img src="../_Graphics_/Disp-SK-DisplayChoices.png" />
        </p>
        <p>In the digitize mode, these trend chart softkeys are available:</p>
        <p>
            <img src="../_Graphics_/DigitizeCursors.png" />
        </p>
        <p><b>Zoom</b> - Sets the horizontal axis zoom percentage. Press <b>Zoom</b> and use the up/down arrow keys to select the amount of zoom, in percent. 100% is the maximum amount of zoom with a maximum of one reading shown per display pixel column. The display is 400 pixels wide. You can select a zoom percentage of 1%, 2%, 5%, 10%, 20%, 50%, or 100%. For example, the graphic above shows 5% zoom and the graphic below shows the same signal at 100% zoom:</p>
        <p>
            <img src="../_Graphics_/DigitizeCursors100pct.png" />
        </p>
        <p><b>Pan</b> - Selects which reading in memory is displayed at the center of the screen. Use the up or right arrow key to increase the reading number displayed - this causes the graph data to move to the left. Use the down or left arrow key to decrease the reading number displayed - this causes the graph data to move to the right.</p>
        <p>Press and release an arrow key to move the cursor one display pixel. Hold down an arrow key to move the cursor in 20 pixel increments. The number of readings represented per pixel depends on the zoom percentage. </p>
        <p>
            <img src="../_Graphics_/PanControl.png" />
        </p>
        <p><b>Tip:</b> Zoom to 100% to pan one reading at a time. After selecting a reading, you can then decrease the zoom, if necessary, to view the surrounding signal.</p>
        <p><b>Cursors</b> - Display and control X1, X2, Y1, Y2, and tracking cursors (shown as lines) on the trend chart. </p>
        <p>
            <img src="../_Graphics_/X%20and%20Y%20cursors.png" />
        </p>
        <p>X cursors are vertical lines along the sample or time axis. Use the up or right arrow key to move the cursor to the right; the down or left arrow key to move the cursor to the left. Press and release an arrow key to move the cursor one display pixel. Hold down an arrow key to move the cursor in 10 pixel increments. Y cursors are horizontal lines along the measurement (magnitude) axis in units of the selected measurement (DCV or DCI). Use the left and or right arrow keys to select a digit of magnitude displayed above the Y1 or Y2 softkey. You can then use the up or down arrows keys to increment/decrement the digit and move the cursor up or down by that amount. Cursor X1 and Y1 are violet; cursor X2 and Y2 are green.</p>
        <p>Press <b>Cursors</b> &gt; <b>Cursors</b> to display the choices:</p>
        <p>
            <img src="../_Graphics_/CursorChoices.png" />
        </p>
        <p><b>X Only</b> – Displays only the X1 and X2 cursors. In this mode, these softkeys are available:</p>
        <ul>
            <li class="IndentTight" value="1"><b>X1</b> - Use the arrow keys to control the X1 cursor.</li>
            <li class="IndentTight" value="2"><b>X2</b> - Use the arrow keys to control the X2 cursor.</li>
            <li class="IndentTight" value="3"><b>&#8710;X Lock</b> - When <b>ON</b>, keeps the X cursors a fixed distance apart as either cursor is moved. </li>
        </ul>
        <p><b>Y Only</b> – Displays only the Y1 and Y2 cursors.  In this mode, these softkeys are available:</p>
        <ul>
            <li class="IndentTight" value="1"><b>Y1</b> - Use the arrow keys to control the Y1 cursor.</li>
            <li class="IndentTight" value="2"><b>Y2</b> - Use the arrow keys to control the Y2 cursor.</li>
            <li class="IndentTight" value="3"><b>&#8710;Y Lock</b> - When <b>ON</b>, keeps the Y cursors a fixed distance apart as either cursor is moved. </li>
            <li class="IndentTight" value="4"><b>Place Y<i>n</i> on Screen</b> - Press <b>Y1</b> or <b>Y2</b> followed by this softkey to set the cursor to a value that puts it into view on the chart. </li>
        </ul>
        <p><b>X and Y</b> – Displays the X1, X2, Y1 and Y2 cursors.  In this mode, these softkeys are available:</p>
        <ul>
            <li class="IndentTight" value="1"><b>X1</b> - Use the arrow keys to control the X1 cursor.</li>
            <li class="IndentTight" value="2"><b>X2</b> - Use the arrow keys to control the X2 cursor.</li>
        </ul>
        <ul>
            <li class="IndentTight" value="1"><b>Y1</b> - Use the arrow keys to control the Y1 cursor.</li>
            <li class="IndentTight" value="2"><b>Y2</b> - Use the arrow keys to control the Y2 cursor.</li>
        </ul>
        <p><b>Track Rdng at X</b> - Select two readings, by reading number, using X1 and X2 softkeys to display X (time) and Y (magnitude) values for each reading, and the delta X and delta Y values. </p>
        <p>
            <img src="../_Graphics_/CursorsTrackNumbered.png" />
        </p>
        <p>In the graphic above:</p>
        <blockquote>
            <p class="IndentTight">
                <img src="../_Graphics_/1_26x26.png" style="width: 26;height: 26;" /><sup style="font-size: 12px;">Y1 cursor tracks X1 cursor position.</sup>
            </p>
            <p class="IndentTight">
                <img src="../_Graphics_/2_26x26.png" style="width: 26;height: 26;" /><sup style="font-size: 12px;">Y2 cursor tracks X2 cursor position.</sup>
            </p>
            <p class="IndentTight">
                <img src="../_Graphics_/3_26x26.png" style="width: 26;height: 26;" /><sup style="font-size: 12px;">Cursor time and amplitude information, &#8710;X, &#8710;Y.</sup>
            </p>
            <p class="IndentTight">
                <img src="../_Graphics_/4_26x26.png" style="width: 26;height: 26;" /><sup style="font-size: 12px;">Press X1 or X2 to display reading number.</sup>
            </p>
        </blockquote>
        <p>These softkeys are available for <b>Track Rdng at X</b> mode: </p>
        <ul>
            <li class="IndentTight" value="1"><b>X1</b> - Use the arrow keys to control the X1 cursor.</li>
            <li class="IndentTight" value="2"><b>X2</b> - Use the arrow keys to control the X2 cursor.</li>
            <li class="IndentTight" value="3"><b>&#8710;X Lock</b> - When <b>ON</b>, keeps the X cursors a fixed distance apart as either cursor is moved. </li>
        </ul>
        <p><b>Tip:</b> To record the X and Y data and the delta X and Y data as a screen shot, take a screen shot of the Web UI, not the front panel screen shot utility. </p>
        <h2>Trend Chart - Data Log Mode</h2>
        <p>This topic applies only to the 34465A/70 DMMs, data logging is standard for these DMMs. See <a href="Data%20Logging.htm">Data Logging</a> for more information on how to configure data logging.</p>
        <p>When the  DMM is in data log mode, Zoom, Pan, and Cursor trend chart controls are available. To enter data log mode, press <b>[Acquire] &gt; Acquire</b> softkey &gt; <b>Data Log</b>. </p>
        <p>To select the trend chart, press <b>[Display]</b> followed by the <b>Display</b> softkey:</p>
        <p>
            <img src="../_Graphics_/Disp-SK-DisplayChoices.png" />
        </p>
        <p>In the data log mode, trend chart behavior depends on whether you are data logging to instrument memory, or data logging to a file(s). </p>
        <h3>Data Logging to Memory</h3>
        <p>When data logging to memory, the trend chart maps each reading to a dot in a pixel column, draws a line between multiple dots in each column, and draws a line from the last reading in a column to the first reading in the next column.</p>
        <p>
            <img src="../_Graphics_/TrendDataLogToMemory.png" />
        </p>
        <p>When data logging to memory, Zoom, Pan, and Cursors are available and operate as described above in the digitize section.</p>
        <h3>Data Logging to File(s)</h3>
        <p>When data logging to files, the trend chart behaves in a manner similar to that of the continuous measurement mode. That is, the number of readings shown per pixel column depends on the reading rate and the selected Time Window.</p>
        <p>
            <img src="../_Graphics_/TrendDataLogToFile%20(2).png" />
        </p>
        <p>Zoom, Pan, and Cursors are not available when data logging to files. Refer to  <a href="53%20Display-Trend%20Chart.htm">Trend Chart (Continuous Measurement Mode)</a> for more information.</p>
        <div>
            <h2>See Also</h2>
            <p><a href="50%20---Display---.htm">Display - Introduction</a>
            </p>
            <p><a href="53%20Display-Trend%20Chart.htm">Trend Chart (Continuous Measurement Mode)</a>
            </p>
            <p><a href="51%20Display-Number.htm">Number</a>
            </p>
            <p><a href="52%20Display-Bar%20Meter.htm">Bar Meter</a>
            </p>
            <p><a href="54%20Display-Histogram.htm">Histogram</a>
            </p>
        </div>
        
    </body>
</html>