<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Utility Menu" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Utility - Store and Recall State and Preference Files</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor56"></a>Utility - Store and Recall State and Preference Files</h1>
        <p>The Utility menu is shown below. </p>
        <p>
            <img src="../_Graphics_/Util-SK-MainMenu.png" />
        </p>
        <p>Press <b>Store/Recall</b> to save and recall state and preference files. In general, state files store volatile settings associated with measurements. Preferences are non-volatile parameters associated with the instrument, but not any specific measurement. For details, see the table in the <a href="../__I_SCPI/MMEMory_STATe_PREF.htm">MMEMory State and Preferences Subsystem</a>.</p>
        <p>
            <img src="../_Graphics_/Util-SK-StoreRecallMenu.png" />
        </p>
        <h2>Store Settings</h2>
        <p><b>Store Settings</b> allows you to browse to a directory and specify a file name, and to choose whether you want to store a state file or a preference file. </p>
        <p>
            <img src="../_Graphics_/Util-StoreStateScreen.png" />
        </p>
        <p>Press <b>Type</b> to select whether you want to store a state or preferences file, and press <b>Store State</b> (shown above) or <b>Store Pref</b> (the softkey's label if you are storing preferences) to store the specified file.</p>
        <p><b>Action</b> allows you to either store a file or to create a new folder.</p>
        <p>
            <img src="../_Graphics_/Util-SK-StoreRecallStoreSettingsActionOptions.png" />
        </p>
        <div>
            <h2>Recall Settings</h2>
            <p><b>Recall Settings</b> allows you to browse to the file to be recalled. Use the arrow keys to navigate to the desired state file (*.sta) or preferences file (*.prf).</p>
            <p>
                <img src="../_Graphics_/Util-StoreRecallRecall.png" />
            </p>
        </div>
        <div>
            <h2>Power On</h2>
            <p><b>Power On</b> selects the state that is loaded at power-up. This can be either the state when the instrument was powered down with the power switch (<b>Last</b>), a user-selected state file (<b>User Defined</b>), or the factory default state (<b>Factory Defaults</b>).</p>
            <p>
                <img src="../_Graphics_/Util-SK-StoreRecallPowerOnOptions.png" />
            </p>
        </div>
        <div>
            <h2>Set to Defaults</h2>
            <p><b>Set to Defaults</b> loads the instrument's factory default state or preference settings.</p>
            <p>
                <img src="../_Graphics_/Util-StoreRecallSetToDefaults.png" />
            </p>
        </div>
        
    </body>
</html>