<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Utility Menu" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Utility Menu - Manage Files</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor57"></a>Utility Menu - Manage Files</h1>
        <p>
            <img src="../_Graphics_/Util-SK-MainMenu.png" />
        </p>
        <p>The <b>Manage Files</b> softkey allows you to create, copy, delete, and rename files and folders in the instrument's internal flash memory or on a USB drive attached to the front panel. It also allows you to capture the current screen to either a bitmap (*.bmp) or portable network graphics (*.png) file. This is the default option, as shown below.</p>
        <p>
            <img src="../_Graphics_/Util-SK-ManageFilesScreenCapMenu.png" />
        </p>
        <h2>Action</h2>
        <p><b>Action</b> specifies the action to perform. Pressing <b>Capture Display</b> saves a screen capture of the display at the moment that you pressed <b>[Shift]</b> to go to the <b>[Utility]</b> menu.</p>
        <p>
            <img src="../_Graphics_/Util-SK-ManageFilesActionMenu.png" />
        </p>
        <p><b>Delete</b> - To delete a file or folder, press <b>Delete</b> and <b>Browse</b> to the folder or file to delete. Press <b>Select</b> &gt; <b>Perform Delete</b> &gt; <b>Done</b>.</p>
        <p><b>Folder</b> - To create a folder, <b>Browse</b> to the internal or external location for the folder, press <b>File Name</b>, enter a folder name and press <b>Done</b>. Press <b>Create Folder</b> &gt; <b>Done</b>.</p>
        <p><b>Copy</b> - To copy a file or folder, press <b>Copy</b>.  <b>Browse</b> to the folder or file to be copied and press <b>Select</b>. Press <b>Copy Path</b> and select an internal or external path for copying. Press  <b>Perform Copy</b> &gt; <b>Done</b>.</p>
        <p><b>Rename</b> - To rename a file or folder, press <b>Rename</b>.  <b>Browse</b> to the folder or file to be renamed and press <b>Select</b>. Press <b>New Name</b>, enter a new name and press <b>Done</b>. Press  <b>Perform Rename</b> &gt; <b>Done</b>.</p>
        <h2>Browse</h2>
        <p><b>Browse</b> selects the file or folder upon which the action will be performed.</p>
        <p>
            <img src="../_Graphics_/Util-BrowseScreen.png" />
        </p>
        <p>Use the front panel arrows and <b>[Select]</b> key to navigate through the list, and press <b>Select</b> or <b>Cancel</b> to exit the browse window. The left and right arrows contract or expand a folder to hide or show its files.</p>
        <div>
            <h2>File Name</h2>
            <p><b>File Name</b> allows you to use the front panel arrows, the <b>[Select]</b> key, and the softkeys to enter a file name. Use the front panel arrows to point to a letter, and <b>Previous Char</b> and <b>Next Char</b> to move the cursor in the area where the name is entered. In the image below, there is no <b>Next Char</b> softkey because the cursor is at the end.</p>
            <p>
                <img src="../_Graphics_/Util-Manage-FileName.png" />
            </p>
            <p>Press <b>[Done]</b> or <b>[Cancel]</b> to finish.</p>
        </div>
        
    </body>
</html>