<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions|Utility Menu" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Utility Menu - Test/Admin</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor59"></a>Utility Menu - Test/Admin</h1>
        <p>
            <img src="../_Graphics_/Util-SK-MainMenu.png" />
        </p>
        <p><b>Test/Admin</b> provides access to self-test, calibration, and administrative functions:</p>
        <p>
            <img src="../_Graphics_/Util-SK-TestAdminMenu.png" />
        </p>
        <h2>Self-Test</h2>
        <p><b>Self-Test</b> verifies proper instrument operation. See <a href="../__H_Service%20and%20Repair/05%20Self-Test%20Procedures.htm">Self-Test Procedures</a> for details, and always safely disconnect inputs to the DMM terminals before running the Full Test.</p>
        <p>
            <img src="../_Graphics_/Util-SK-SelfTestMenu.png" />
        </p>
        <h2>Calibrate</h2>
        <p><b>Calibrate</b> accesses the instrument calibration procedure. See <a href="../__H2_Calibration/01%20-%20Calibration%20Introduction.htm">Calibration</a> for details.</p>
        <p>
            <img src="../_Graphics_/Util-SK-CalMenu.png" />
        </p>
        <div>
            <h2>Security</h2>
            <p><b>Security</b> manages the secure code and security features. If you have the SEC option, you must enter the Secure Code to configure some features. </p>
            <p><b>NISPOM Sanitize</b> sanitizes all user-accessible instrument memory except for the calibration constants and reboots the instrument. This complies with requirements in chapter 8 of the National Industrial Security Program Operating Manual (NISPOM).</p>
            <table style="border-spacing: 0px;left: 0px;top: 193px;mc-table-style: url('../NoteTable.css');border-left-style: Solid;border-left-width: 0px;border-left-color: #000000;border-right-style: Solid;border-right-width: 0px;border-right-color: #000000;border-top-style: Solid;border-top-width: 0px;border-top-color: #000000;border-bottom-style: Solid;border-bottom-width: 0px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;caption-side: top;" cellspacing="0" class="TableStyle-NoteTable">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tr valign="top">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: none;border-top-color: #000000;border-top-style: none;border-right-color: #000000;border-right-style: none;border-bottom-color: #000000;border-bottom-style: none;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle-NoteTable-BodyH-Column1-">
                        <p>
                            <img src="../_Graphics_/caution.gif" alt="Caution" />
                        </p>
                    </td>
                    <td style="padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: none;border-right-color: #000000;border-right-style: none;border-bottom-color: #000000;border-bottom-style: none;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" class="TableStyle-NoteTable-BodyG-Column1-">
                        <p>The <b>NISPOM Sanitize</b> softkey and the SYSTem:SECurity:IMMEdiate command are equivalent. They are for customers, such as military contractors, who must comply with NISPOM. </p>
                        <p>This feature destroys all user-defined state information, measurement data, and user-defined I/O settings such as the IP address. This feature is not recommended for use in routine applications because of the possibility of unintended data loss.</p>
                    </td>
                </tr>
            </table>
            <p>
                <img src="../_Graphics_/Util-SecurityMenu.png" />
            </p>
        </div>
        <div>
            <h2>Install License</h2>
            <p><b>Install License</b> enables licensed instrument features. For information on obtaining licenses, go to <a href="http://www.keysight.com/find/truevolt">www.keysight.com/find/truevolt</a>. </p>
            <p>After receiving a license file from Keysight, use the following procedure to install the license:</p>
            <ol>
                <li value="1">Save the license file to a USB drive and connect the USB drive to the DMM's front panel USB connector. </li>
                <li value="2">Press <b>[Shift]</b> &gt; <b>[Utility]</b> &gt; <b>Test/Admin</b> &gt; <b>Install License</b>. </li>
                <li value="3">Use the front panel arrow keys to navigate to the license file location and press <b>Select</b>.</li>
                <li value="4">Upon successful license installation, the DMM displays <b>License Installation Successful</b>.</li>
            </ol>
        </div>
        <div>
            <h2>Firmware Update</h2>
            <p><b>Firmware Update</b> updates the instrument firmware to a new version. See <a href="70%20-%20Firmware%20Update.htm">Firmware Update</a> for details.</p>
        </div>
        
    </body>
</html>