<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Probe Hold</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor40"></a>Probe Hold</h1>
        <p>Because probing small areas requires careful concentration, it is often difficult to read the instrument display while taking measurements. Therefore, the instrument includes a front panel <b>[Probe Hold]</b> key that allows you to take readings without viewing the display. You can generate up to eight readings and hold them on the display for later viewing. These readings may be of different measurement types and you may clear displayed readings at any time.</p>
        <p>
            <img src="../_Graphics_/Probe%20Hold%203.png" />
        </p>
        <p>In Probe Hold mode, the instrument optimizes measurement settings to allow reliable detection of stable signals (these settings are restored to their original values when you exit Probe Hold.) When you probe a signal, the instrument beeps (if the beeper is enabled)and automatically records a measurement when it finds a series of stable readings. You may take additional readings without pressing <b>[Probe Hold]</b> again. </p>
        <p>Press <b>Remove Last</b> to remove the last reading from the list. Press <b>Clear List</b> to remove all readings from the list.</p>
        <p>Because the Probe Hold display is optimized for the Probe Hold readings, you may not combine it with other display modes, such as histogram, bar graph, trend chart, or statistics.</p>
        <p>Probe Hold is a front panel only function. Readings recorded in Probe Hold mode cannot be accessed from remote. You can, however, take a screen capture of the probe hold display, see  <a href="62%20Utility-Manage%20Files.htm">Utility Menu - Manage Files</a> for details.</p>
        
    </body>
</html>