<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Triggering and Readings</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <meta name="description" content="Amplitude modulation, Frequency modulation, Pulse modulation, Pulse width modulation, FSK modulation, Frequency-shift keying, Pulse Width Modulation, Sum Modulation, Frequency Sweep, Function generator triggering, Arbitrary waveform editor" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor38"></a>Triggering and Readings</h1>
        <p>The trigger model and large reading memory on the True<i>volt</i> Series DMMs provide versatile capabilities for a wide variety of applications.</p>
        <h2>Instrument trigger model</h2>
        <p>Acquiring measurements on the DMM is done as the result of triggering. This section describes how to configure triggering for the Continuous measurement mode. For the 34465A/70A, refer to <a href="Digitize.htm">Digitizing</a> and <a href="Data%20Logging.htm">Data Logging</a> for information on triggering in those measurement modes.</p>
        <p>For the 34460A/61A, pressing <b>[Acquire]</b> opens the following menu:</p>
        <p>
            <img src="../_Graphics_/Row-Acquire_480x70.png" style="width: 480;height: 70;" />
        </p>
        <p>For the 34465A/70A, pressing <b>[Acquire]</b> opens the following menu:</p>
        <p>
            <img src="../_Graphics_/Acquire65_70.png" />
        </p>
        <p>Press <b>Trigger Settings</b> to open the following menu:</p>
        <p>
            <img src="../_Graphics_/TriggerSettings65_70.png" />
        </p>
        <p>The menus above allow you to configure measurement triggering, and you can also use the <b>VMC Out</b> softkey to set the edge slope of the <b>VM Comp</b> (voltmeter complete) output on the instrument's rear panel. This connector issues a signal whenever the voltmeter finishes taking a measurement  to allow you to signal other devices in a measurement system.</p>
        <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/note.gif" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">For accurate displayed statistics of AC measurements in Front Panel mode, the default manual trigger delay (<b>[Acquire] &gt; Delay Man</b>) must be used.</td>
                </tr>
            </tbody>
        </table>
        <p>The <b>(Trg Src)</b> menu allows you to select one of these trigger sources:</p>
        <p>
            <img src="../_Graphics_/Row-TrgSrc.png" />
        </p>
        <p><b>Auto -</b> the instrument continuously takes measurements, automatically issuing a new trigger as soon as a measurement is completed.</p>
        <p><b>Single -</b> the instrument issues one trigger each time the front panel <b>[Single]</b> key is pressed.</p>
        <p><b>Ext -</b> (Ext requires LAN option on 34460A) the instrument issues one trigger each time an edge of the appropriate slope arrives at the rear-panel Ext Trig connector. You can specify the slope on the softkey menu that appears when <b>Trg Src</b> is set to Ext. </p>
        <p><b>Level -</b> (34465A/70A with DIG option only) the instrument issues one trigger when the specified measurement threshold with the specified positive or negative slope occurs.</p>
        <p>In the Single, Ext, and Level modes, you can specify the number of samples to be taken per trigger by using the <b>Samples/Trigger</b> softkey. The Single and Ext modes can both buffer up to one trigger, meaning that if you press <b>[Single]</b> or receive an external trigger while a series of measurements is in progress, the instrument will finish that series of measurements and then immediately launch a new series of measurements based on the trigger.</p>
        <p>If multiple <b>[Single]</b> or external triggers are issued during a series of measurements, all triggers received after the first are discarded.</p>
        <p>The <b>[Acquire]</b> menu also configures the delay that occurs before each measurement is taken, regardless of the trigger mode (Auto, Single, or Ext). This may be either automatic (the delay is based on the DMM’s settling time) or manual (you specify the delay time).</p>
        <p>Finally, note the <b>[Run/Stop]</b> and <b>[Single]</b> keys on the front panel. In Auto trigger mode, pressing <b>[Run/Stop]</b> stops and resumes measurements, and pressing <b>[Single]</b> switches the instrument to single trigger mode. In the Single and Ext modes, pressing <b>[Run/Stop]</b> stops readings if they are in progress, or switches the mode to Auto if readings are stopped.</p>
        <div>
            <div>
                <h2><a name="kanchor39"></a>Trigger delay and multiple samples</h2>
                <p>The instrument inserts a trigger delay between the occurrence of a trigger and the first measurement. When <b>Auto</b> is used (<b>Delay Auto</b> softkey), the instrument automatically determines the delay based on function, range and integration time.  See <a href="../Misc_Definitions/Automatic_Trigger_Delays.htm">Automatic Trigger Delays</a>  for further information. However, you may need to manually set a delay (<b>Delay Man</b> softkey) longer than the automatic delay  to allow the input to settle before pacing a burst of measurements, for measurements with long cables, or for measurements of high capacitance or high impedance signals.</p>
                <p>If you have configured the instrument for more than one sample per trigger (<b>Samples/Trigger</b> softkey), in all cases, the first sample is taken one trigger delay time after the trigger occurs. Beyond that, sample timing depends on whether you select immediate (<b>Sample Immediate</b> softkey , default) or timer (<b>Sample Timer</b> softkey) as described below.</p>
                <ul>
                    <li value="1"><b>Sample Immediate</b> - The first sample starts one trigger delay time after the trigger, and then the trigger delay time is inserted between successive samples:</li>
                </ul>
                <p class="Indented1" style="margin-left: 64px;">
                    <img src="../_Graphics_/TrigImm_520x143.png" style="width: 520;height: 143;" />
                </p>
                <blockquote>
                    <p>In this configuration, the sample timing <i>is not</i> deterministic because the delay time is inserted after  each sample completes. The actual time required to take each sample depends  on the integration time and autoranging time.</p>
                </blockquote>
                <ul>
                    <li value="1"><b>Sample Timer</b> -  The first sample starts one trigger delay  time after the trigger. The second sample starts one sample interval  after the start of the first  sample, and so on:</li>
                </ul>
                <p class="Indented1" style="margin-left: 64px;">
                    <img src="../_Graphics_/TrigTim_505x148.png" style="width: 505;height: 148;" />
                </p>
                <blockquote>
                    <p>In this configuration, the sample timing <i>is</i> deterministic because the start of each sample is determined by the specified sample interval (the trigger delay affects only the start of the first sample). Integration time and autoranging affect the sampling time for each sample, but not the sample interval.  Periodic sampling continues until the sample count (set with the <b>Samples/Trig</b> softkey) is satisfied.</p>
                </blockquote>
                <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <tbody>
                        <tr>
                            <td class="TableStyle-NoteTable-BodyB-Column1-">
                                <img src="../_Graphics_/note.gif" />
                            </td>
                            <td class="TableStyle-NoteTable-BodyA-Column1-">
                                <p>From the front panel, the instrument prevents you from specifying a sample timer that is shorter than the time required to make measurements based on the present function, range, and integration time. </p>
                            </td>
                        </tr>
                    </tbody>
                </table>
                <h2><a name="StoringAndClearingReadings"></a>Storing and clearing readings</h2>
                <p>You can store up to 1,000 measurements in the reading memory of the 34460A, 10,000 measurements on the 34461A, 50,000 measurements on the 34465A/70A (<i>without</i> the MEM option), or 2,000,000 measurements on the 34465A/70A (<i>with</i> the MEM option). Readings are stored in a first-in, first-out (FIFO) buffer; when reading memory is full, the oldest readings are lost as newer readings are taken.</p>
                <p>In Local (front panel) mode, the instrument collects readings, statistics, trend chart and histogram information in the background, so if you select any of those options, the data is ready for viewing. In Remote (SCPI) mode, the instrument does not collect this information by default.</p>
                <p>Changing the instrument from Local to Remote does&#160;NOT clear any readings in memory. Changing the instrument from Remote to Local DOEs clear any readings in memory. </p>
                <p>In general, you turn the reading of measurements on and off by pressing <b>[Run/Stop]</b>, as described above. You can also take one reading or a specified number of readings by pressing <b>[Single]</b>.</p>
                <p>To save readings, press <b>[Acquire] &gt; Save Readings</b>. Then use the menu that appears to configure the location where you want to save the readings:</p>
                <p>
                    <img src="../_Graphics_/Row-Acquire-SaveReadings.png" />
                </p>
                <p>See <a href="62%20Utility-Manage%20Files.htm">Utility Menu - Manage Files</a> for details.</p>
                <p>For the 34460A/61A only, press <b>Save Readings</b> to save the readings in memory to a file. </p>
                <p>For the 34465A/70A only, press <b>Options</b> to configure reading storage options:</p>
                <p>
                    <img src="../_Graphics_/ReadingOptions.png" />
                </p>
                <p><b>Rows/File</b> - Specifies the maximum number of rows or readings to be written to a file. </p>
                <ul>
                    <li class="IndentTight" value="1">For <b>Max</b>, the limit is the number of bytes allowed by the file system (2<sup>32</sup> = 4.294967296 GBytes). This represents approximately 252 M readings with Metadata Off, or 159 M readings with Metadata On. </li>
                    <li class="IndentTight" value="2">For <b>1M</b>, the limit is 1,000,000 rows in the resulting file. This allows you to accommodate common spreadsheet, database and data analysis programs that have limitations of 1 million rows per file.</li>
                </ul>
                <p><b>Metadata</b> - Enables reading number, time stamp of first reading, and sample interval (if available) in the file.</p>
                <p><b>Separator</b> - Specifies the character (Comma, Tab, or Semicolon) to use for separating the information on each row.</p>
                <p>When finished configuring reading storage, press <b>Done</b> &gt; <b>Save Readings</b> to save the readings in memory to a file.</p>
            </div>
        </div>
        <div>
            <div>
                <h3>Clearing Reading Memory</h3>
                <p><b>The following actions clear reading memory:</b>
                </p>
                <ul>
                    <li class="IndentTight" value="1">Changing the measurement function</li>
                    <li class="IndentTight" value="2">Pressing any <b>Clear Readings</b> softkey</li>
                    <li class="IndentTight" value="3">Transitioning in or out of Probe Hold</li>
                    <li class="IndentTight" value="4">Changing temperature units</li>
                    <li class="IndentTight" value="5">Changing any dB/dBm parameters</li>
                    <li class="IndentTight" value="6">Changing any histogram binning parameter</li>
                    <li class="IndentTight" value="7">Changing the temperature probe or R<sub>0</sub></li>
                    <li class="IndentTight" value="8">Recalling a stored state</li>
                    <li class="IndentTight" value="9">Calibrating the instrument</li>
                    <li class="IndentTight" value="10">Switching between 3 A and 10 A inputs</li>
                    <li class="IndentTight" value="11">Changing the position of the Front/Rear switch</li>
                    <li class="IndentTight" value="12">Transferring from Remote to Local mode</li>
                    <li class="IndentTight" value="13">Turning Null on or off or changing the Null value</li>
                </ul>
                <p><b>These actions do not clear reading memory:</b>
                </p>
                <ul>
                    <li class="IndentTight" value="1">Changing measurement parameters, such as range and aperture.</li>
                    <li class="IndentTight" value="2">Turning limits on or off, or adjusting limit values</li>
                    <li class="IndentTight" value="3">Pressing <b>[Run/Stop]</b> in front panel auto trigger mode</li>
                    <li class="IndentTight" value="4">Changing the trend chart <b>Recent/All</b> softkey (34461A/65A/70A only)</li>
                    <li class="IndentTight" value="5">Changing samples per trigger or trigger delay</li>
                    <li class="IndentTight" value="6">Changing display modes</li>
                    <li class="IndentTight" value="7">Changing the <b>VM Comp</b> output polarity</li>
                    <li class="IndentTight" value="8">Changing the digit mask</li>
                    <li class="IndentTight" value="9">Changing the histogram, bar meter, or trend chart scale</li>
                    <li class="IndentTight" value="10">Changing user preferences</li>
                    <li class="IndentTight" value="11">Executing self-test</li>
                </ul>
            </div>
        </div>
        
    </body>
</html>