<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Features and Functions|Utility Menu" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Utility - Autocalibration</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor55"></a>Utility - Autocalibration</h1>
        <p>Autocalibration compensates for drift caused by time and temperature change in DC voltage and resistance measurements, and adjusts some aspects of other measurement functions.</p>
        <p>To quickly perform autocalibration without editing the cal string message, press <b>Shift</b> &gt; <b>ACAL (Up Arrow)</b> key. </p>
        <p>Use the procedure below to use menus and softkeys to edit the cal string message and perform autocal</p>
        <p><b>Step 1:</b> Press <b>Utility</b> on the front panel.</p>
        <p><b>Step 2:</b> Press the <b>Test/Admin</b> softkey:</p>
        <p>
            <img src="../_Graphics_/Disp%20-%20AutoCal1.png" />
        </p>
        <p><b>Step 3:</b> Press the <b>Calibrate</b> softkey:</p>
        <p>
            <img src="../_Graphics_/Disp%20-%20AutoCal2.png" />
        </p>
        <p><b>Step 4:</b> (Optional step) Press the <b>Edit Cal String</b> softkey and enter the information for the cal string message. Common messages include the last calibration date, calibration due date, or calibration department contact information.  When finished, press the <b>Done</b> softkey </p>
        <p><b>Step 5:</b> Press the <b>Perform Autocal</b> softkey:</p>
        <p>
            <img src="../_Graphics_/Disp%20-%20AutoCal3.png" />
        </p>
        <p>&#160;</p>
        <p>
            <img src="../_Graphics_/Disp%20-%20AutoCal4.png" />
        </p>
        <p>&#160;</p>
        <p>&#160;</p>
        <p>&#160;</p>
        <p>&#160;</p>
        <p>&#160;</p>
        <p>&#160;</p>
        
    </body>
</html>