<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Measurement Tutorial|Data Logging" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Data Log and Digitizing Local Remote Interaction</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor93"></a>Data Log and Digitizing Local Remote Interaction</h1>
        <p>
            <img src="../_Graphics_/caution.gif" alt="Caution">
            </img>
        </p>
        <p><b>Loss of data possible - local to remote transition clears instrument memory:</b> When data logging or digitizing <i>to memory</i>, if you access the instrument from remote (send a SCPI or common command)* and then return to local (by pressing <b>[Local]</b>), the readings in memory are cleared and the instrument returns to Continuous mode. </p>
        <p>For data logging only, you can prevent this situation by data logging to a file instead of to memory (see <a href="Data%20Logging.htm">Data Log Mode</a> for details). You can also prevent this from happening for data logging or digitizing by taking steps to keep the instrument from being accessed from remote. To prevent remote access, you may want to disconnect the LAN, GPIB, and USB interface cables from the instrument before starting the measurements. To prevent remote access via LAN, you can connect the instrument behind a router to minimize the possibility of remote access. You can also disable the various I/O interfaces from the front panel menus under <b>[Utility]</b> &gt; <b>I/O Config</b>.</p>
        <p>To view the status of a data logging or digitizing operation remotely, use the instrument’s <a href="Web%20Interface.htm">Web User Interface</a>. The Web User Interface monitor does not set the instrument to remote.</p>
        <p><span style="font-size: 11px; font-style: italic;">*When accessed from remote, the instrument will continue data logging or digitizing to completion, and you can retrieve the readings from remote. </span>
        </p>
        
    </body>
</html>