<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Features and Functions|Measurements" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Digitizing</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor35"></a>Digitizing</h1>
        <p>The digitizing feature (applies only to the 34465A/70A with the DIG option) provides a front–panel user interface that allows you to quickly set up digitized measurements. Digitizing is the process of converting a continuous analog signal, such as a sine wave, into a series of discrete samples (readings):</p>
        <p>
            <img src="../_Graphics_/DigitizedSineWave_373x282.jpg" style="width: 373;height: 282;" />
        </p>
        <p> See  <a href="../__F_Tutorial/Tutorial%2009%20Digitizing.htm">Digitizing Measurements</a> for a tutorial on digitizing and more information on samples rates vs. input frequencies.</p>
        <p>The DMM digitizes by sampling the input signal using either the DCV function (default) or the DCI function with autorange and autozero disabled. </p>
        <p>&#160;</p>
        <blockquote>
            <p>
                <img src="../_Graphics_/caution.gif" alt="Caution">
                </img>
            </p>
            <p><b>Loss of data possible - local to remote transition clears instrument memory:</b> When data logging or digitizing <i>to memory</i>, if you access the instrument from remote (send a SCPI or common command)* and then return to local (by pressing <b>[Local]</b>), the readings in memory are cleared and the instrument returns to Continuous mode. </p>
            <p>For data logging only, you can prevent this situation by data logging to a file instead of to memory (see <a href="Data%20Logging.htm">Data Log Mode</a> for details). You can also prevent this from happening for data logging or digitizing by taking steps to keep the instrument from being accessed from remote. To prevent remote access, you may want to disconnect the LAN, GPIB, and USB interface cables from the instrument before starting the measurements. To prevent remote access via LAN, you can connect the instrument behind a router to minimize the possibility of remote access. You can also disable the various I/O interfaces from the front panel menus under <b>[Utility]</b> &gt; <b>I/O Config</b>.</p>
            <p>To view the status of a data logging or digitizing operation remotely, use the instrument’s <a href="Web%20Interface.htm">Web User Interface</a>. The Web User Interface monitor does not set the instrument to remote.</p>
            <p><span style="font-size: 11px; font-style: italic;">*When accessed from remote, the instrument will continue data logging or digitizing to completion, and you can retrieve the readings from remote. </span>
            </p>
        </blockquote>
        <h2>Digitizing Overview</h2>
        <p>This section is a summary of the steps involved in setting up digitizing. Detailed steps are described below in Detailed Digitizing Steps.</p>
        <ol>
            <li value="1">Select DCV or DCI measurements and connect to the DUT.</li>
            <li value="2">Select Digitize mode (press <b>[Acquire]</b> &gt; <b>Acquire</b> &gt; <b>Digitize</b>).</li>
            <li value="3">Specify the sample rate (for example, 50 kHz) or sample interval (for example, 20 µS).</li>
            <li value="4">Specify the duration as amount of time or number of readings.</li>
            <li value="5">Select trigger source (Auto, Ext, or Level).<ol style="list-style-type: lower-alpha;"><li value="1">For external, specify polarity.</li><li value="2">For level, use Range +/- to select fixed range, then specify threshold and polarity.</li></ol></li>
            <li value="6">Specify delay time or use auto.</li>
            <li value="7">Optional: If using the level or external trigger source, specify a pretrigger count (number of readings to store before the trigger event occurs).</li>
            <li value="8">Press <b>[Run/Stop]</b>. Digitizing starts when the trigger event occurs and stops after duration or when you press <b>[Run/Stop]</b> again.</li>
            <li value="9">Save the digitized data to a file. </li>
            <li value="10">Optional: select trend chart to view digitized data.</li>
        </ol>
        <p>
            <img src="../_Graphics_/note.gif" /> The histogram and statistics functions can be used when digitizing. However, this data will not be updated until digitizing is complete.</p>
        <h2>Detailed Digitizing Steps</h2>
        <p><b>Step 1:</b> To digitize DC voltage, press <b>DCV</b> and configure the test leads as shown.</p>
        <p>
            <img src="../_Graphics_/ConnDiag-DCV_326x185.png" style="width: 326;height: 185;" />
        </p>
        <p> To digitize DC current, press <b>DCI</b> and configure the test leads as shown.</p>
        <p>
            <img src="../_Graphics_/ConnDiag-DCI.png" />
        </p>
        <p>On the 34461A/65A/70A, you can also configure the measurement using the 10 A terminal, which is recommended when measuring current above 1 A:</p>
        <p>
            <img src="../_Graphics_/ConnDiag-DCI-10A.png" />
        </p>
        <p><b>Step 2:</b> Press <b>[Acquire]</b> on the front panel and then press the <b>Acquire</b> softkey:</p>
        <p>
            <img src="../_Graphics_/Dig1.png" />
        </p>
        <p>Press the <b>Digitize</b> softkey:</p>
        <p>
            <img src="../_Graphics_/Dig2.png" />
        </p>
        <p><b>Step 3:</b> The Digitize menu opens:</p>
        <p>
            <img src="../_Graphics_/Dig3.png" />
        </p>
        <p> With <b>Sample Rate</b> selected, use the up/down arrow keys to select a sample rate in samples per second (Hz), or press the <b>Sample Rate</b> softkey to specify a sample interval (time between samples):</p>
        <p>
            <img src="../_Graphics_/Dig4.png" />
        </p>
        <p><b>Step 4:</b> Press the <b>Duration</b> softkey to specify the length of time to digitize:</p>
        <p>
            <img src="../_Graphics_/Dig5.png" />
        </p>
        <p>or, press <b>Duration</b> again to specify the total number of samples to digitize:</p>
        <p>
            <img src="../_Graphics_/Dig6.png" />
        </p>
        <p><b>Step 5:</b> Press <b>Trigger Settings</b> to view or change the trigger source. By default, the trigger source is set to auto. You can also select external and level triggering when digitizing.</p>
        <p>
            <img src="../_Graphics_/Dig7.png" />
        </p>
        <p>Press <b>Trg Source </b> and select one of three trigger sources:</p>
        <p>
            <img src="../_Graphics_/Dig8.png" />
        </p>
        <p><b>Auto -</b> the instrument automatically triggers immediately after you press <b>[Run/Stop]</b> or <b>[Single]</b>.</p>
        <p><b>Step 5a Configure external triggering:</b> After pressing <b>Ext</b>, this menu appears:</p>
        <p>
            <img src="../_Graphics_/ExtTrig1.png" />
        </p>
        <p> <b>Ext -</b> the instrument triggers when an edge of the appropriate slope arrives at the rear-panel Ext Trig connector. You can specify the slope on the softkey menu that appears when <b>Trg Src</b> is set to Ext. To select external triggering, press <b>Ext</b>, and select either Pos or Neg slope:</p>
        <p><b>Step 5b Select level trigger:</b> <b>Level -</b> (34465A/70A with DIG option only) the instrument issues one trigger when the specified measurement threshold with the specified positive or negative slope occurs. To select level triggering, press <b>Level</b> and specify the level threshold and Pos or Neg slope:</p>
        <p>
            <img src="../_Graphics_/Dig9.png" />
        </p>
        <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/note.gif" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">
                        <p>Select the expected measurement range using the <b>[Range] [+]</b> and <b>[-]</b> keys before setting the level trigger voltage or current.</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <p><b>Step 6:</b> Specify delay time</p>
        <p>Specify the delay that occurs prior to digitizing. This delay is inserted once, after the trigger event occurs, and before digitizing begins. This can be automatic (the instrument chooses the delay based on the instrument’s settling time) or manual (you specify the delay time).</p>
        <p><b>Step 7:</b> (Optional) Specify pretrigger count.</p>
        <p>When an External or Level Trigger Source is used, you can specify a pretrigger count. After specifying a pretrigger count, readings are taken and held in a buffer while waiting for the trigger event to occur. When the trigger event occurs, the buffered readings are transferred to reading memory and the remaining readings are recorded as usual. If the trigger event occurs before Pretrigger Count readings have been taken, the trigger event will still take effect and digitizing will complete without having taken all of the pretrigger readings. The Pretrigger Count is limited to one less than the total number of readings specified to be taken by the Duration setting.</p>
        <p><b>Step 8:</b> Press <b>[Run/Stop]</b> to start the digitizing process. Digitizing will begin when the specified trigger event occurs and after the specified delay has elapsed. <span style="color: #3cb371; font-weight: bold;">• Digitizing</span> is displayed at the top of the display while digitizing; when finished, <span style="color: #ff4500; font-weight: bold;">Digitize Stopped</span> is displayed.</p>
        <p><b>Step 9:</b> All readings taken during digitizing are saved in volatile memory, when digitizing is finished, press the <b>Save Readings</b> softkey to specify a file location and save the readings. </p>
        <p><b>Step 10:</b> (Optional) Press <b>Display &gt; Display Trend</b> to view the trend chart. The Trend Chart is particularly useful for viewing and analyzing digitized measurements. X and Y cursors (shown below), tracking cursors, pan control, and zoom allow you to analyze digitized data. See  <a href="56%20Trend%20Chart%20(Digitizing%20Mode).htm">Trend Chart (Digitize and Data Log Modes)</a> for details.</p>
        <p>
            <img src="../_Graphics_/CursorsXandY.png" />
        </p>
        
    </body>
</html>