<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Features and Functions|Measurements" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Secondary Measurements</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor37"></a>Secondary Measurements</h1>
        <p>Most measurement functions allow you to select and display a secondary measurement function. Secondary measurements can be displayed in the Number and Bar Meter displays only. For example, a thermistor temperature measurement (primary) and the resistance measurement made on the thermistor (secondary) are shown below:</p>
        <p>
            <img src="../_Graphics_/SecondaryTemp.png" />
        </p>
        <p>To select a secondary measurement from the front panel, first select the primary measurement function and then press <b>Display</b>:</p>
        <p>
            <img src="../_Graphics_/SecondaryMeasSoftkey.png" />
        </p>
        <p>Press <b>2nd Meas</b> and select the secondary measurement.</p>
        <p>The primary measurement functions and their associated secondary measurements for each DMM model are:</p>
        <table style="margin-left: 0;margin-right: auto;mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td style="font-weight: bold;" class="TableStyle-RegTable-BodyE-Column1-Body1">Primary Measurement Function</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1"><b>34460A/61A Secondary <br />Measurement Function</b>
                    </td>
                    <td style="font-weight: bold;" class="TableStyle-RegTable-BodyD-Column1-Body1">34465A/70A Secondary <br />Measurement Function</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">DCV</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">ACV<sup>1</sup></td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">ACV<sup>1</sup>, Peak, Pre-Math</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">ACV</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Frequency</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">DCV<sup>1</sup>, Frequency, Pre-Math</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">2-Wire, 4-Wire Resistance</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">&#160;</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Pre-Math</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">DCI</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">ACI<sup>1</sup></td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">ACI<sup>1</sup>, Peak, Pre-Math</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">ACI</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Frequency</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">DCI<sup>1</sup>, Frequency, Pre-Math</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Frequency</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Period</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Period, ACV, Pre-Math</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Period</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Frequency</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Frequency, ACV, Pre-Math</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Temperature</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Sensor</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Sensor, Pre-Math </td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Ratio</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Input/Ref</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Input/Ref, Pre-Math</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Capacitance</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">&#160;</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">Pre-Math</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Cont</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">&#160;</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">None</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">Diode</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">&#160;</td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">None</td>
                </tr>
            </tbody>
        </table>
        <p>Where:</p>
        <ul>
            <li value="1">Pre-Math - The measurement value before any math operations are done (including NULL).</li>
            <li value="2">Sensor - The raw sensor value; ohms for thermistor/RTD, volts for thermocouple (thermocouple measurements apply to the 34465A and 34470A only).</li>
            <li value="3">Input/Ref - The DC signal voltage and the DC reference voltage measurements.</li>
            <li value="4">Peak - Displays a running history of the minimum peak, maximum peak, and peak-to-peak values of the input signal. Peak measurements are high-speed (16 µs effective aperture) and are different from the Min, Max, and Peak-to-Peak values gathered in Statistics.</li>
        </ul>
        <p><sup>1</sup><i>  After making one or more primary measurements for approximately 4 seconds, the DMM makes one secondary measurement. </i>
        </p>
        <p>For the Peak secondary measurement, the <b>Clear Peaks</b> softkey allows you to clear the accumulated history of the peak-to-peak function (resets the record of peak values).</p>
        <p>
            <img src="../_Graphics_/ClearPeaks.png" />
        </p>
        <p>&#160;</p>
        
    </body>
</html>