<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Features and Functions" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Web Interface</title>
        <meta name="description" content="Amplitude modulation, Frequency modulation, Pulse modulation, Pulse width modulation, FSK modulation, Frequency-shift keying, Pulse Width Modulation, Sum Modulation, Frequency Sweep, Function generator triggering, Arbitrary waveform editor" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor61"></a>Web Interface</h1>
        <p>The Keysight True<i>volt</i> Series DMMs include a built-in Web Interface for monitoring and controlling the instrument via a Web browser. To begin, connect your instrument to the LAN and enter the instrument's IP address into the address bar at the top of your PC's Web browser, or select the instrument in Connection Expert and click the <b>Instrument Web Interface...</b> button. The Web Interface will appear in the browser as shown below (34465A DMM shown).</p>
        <p>
            <img src="../_Graphics_/note.gif" /> The following is a high-level overview of the four Web Interface tabs shown on the left side of the Web Interface window. When using the Web Interface, click the help button <img src="../_Graphics_/HelpButton.png" /> for detailed information on any page, for example:</p>
        <h2>
            <img src="../_Graphics_/HomeButton.png" /> Welcome Page</h2>
        <p>The Welcome Page displays basic instrument information. To change any of the information displayed on this page, use the <a href="#Configuration">Configuration Page</a> . </p>
        <p>
            <img src="../_Graphics_/WebUIWelcomeScreen_646x505.jpg" style="width: 646;height: 505;" />
        </p>
        <h2>
            <img src="../_Graphics_/MonitorControlButton.png" /> Instrument Monitor and Control Page</h2>
        <p>This page allows you to monitor and control the DMM. This page opens in the <i>Observe Only</i> mode and automatically opens the Monitor DMM window (described below). In <i>Observe Only</i> mode, the instrument control settings are grayed out (disabled). This mode allows you to keep track of DMM operations remotely. The <b>About</b> section shows installed licenses, the instrument firmware revision, and the instrument serial number. </p>
        <p>In <i>Allow Full Control</i> mode, this window configures the instrument and takes measurements. Simply select the DMM settings and click <b>Apply</b>.</p>
        <p>.<img src="../_Graphics_/WebUIObserve-AllowChgs_645x614.png" style="width: 645;height: 614;" /></p>
        <p>The six buttons along the top of the screen are described below.</p>
        <h3>Monitor DMM</h3>
        <p>When the main page is set to <i>Observe Only</i> mode, this window opens showing a textual display of DMM readings, secondary measurements (if enabled), and statistics. In <i>Allow Full Control</i> mode, the <b>Clear All</b> and, if applicable, <b>Clear Peaks</b> buttons become active:</p>
        <p>
            <img src="../_Graphics_/WebUIMonitorDMM_380x304.png" style="width: 380;height: 304;" />
        </p>
        <p>In <i>Allow Full Control</i> mode, to view data as shown on the instrument's graphical display (trend chart, histogram, and so on), click the <b>Graphics Display</b> radio button and click <b>Get Display Image</b> to update the graphical display:</p>
        <p>
            <img src="../_Graphics_/GraphicsDisplay_384x289.png" style="width: 384;height: 289;" />
        </p>
        <h3>View Data</h3>
        <p>For both the <i>Observe Only</i> and <i>Allow Full Control</i> modes, this window keeps a running display of <b>Readings in Memory</b> and has these active controls:</p>
        <ul>
            <li class="IndentTight" value="1"><b>Readings</b> - Enter a <b>Start Index</b> (reading number) and <b>Number of Readings to Get</b> and click <b>Get Data</b> to display those readings at the bottom of the window. Readings are not cleared from instrument memory. Use the checkboxes to enable/disable the displayed <b>Index</b> or <b>Units</b>. Use the mouse to highlight any displayed data and press <b>Ctrl-C</b> to copy to the Windows Clipboard. Click <b>Clear Data Window</b> to erase the readings in the display.</li>
            <li class="IndentTight" value="2"><b>Last Value</b> - Click <b>Last Value</b> &gt; <b>Get Data</b> to display the last reading taken by the DMM.</li>
            <li class="IndentTight" value="3"><b>Statistics Data</b> - Click <b>Statistics Data</b> &gt; <b>Get Data</b> to display Maximum, Average, Minimum, Max-Min, Standard Deviation, and Samples (number of readings).</li>
            <li class="IndentTight" value="4"><b>Histogram Data</b> - Click <b>Histogram Data</b> &gt; <b>Get Data</b> to display Reading Count, Auto Bin (On or OFF), Number of Bins, Upper Range, Lower Range, and Bin Data.</li>
        </ul>
        <p>For the <i>Allow Full Control</i> mode, this window has these additional controls:</p>
        <ul>
            <li class="IndentTight" value="1"><b>Read and Remove Readings</b> - The <b>Start Index</b> is fixed at 1. Enter the number of <b>Readings to Remove</b> and click <b>Get Data</b> to display those readings at the bottom of the window. The readings displayed ARE cleared from instrument memory.</li>
            <li class="IndentTight" value="2"><b>Delete All Readings</b> - Deletes all readings in the instrument reading memory and does not display any readings.</li>
        </ul>
        <p>
            <img src="../_Graphics_/ViewData_395x414.png" style="width: 395;height: 414;" />
        </p>
        <h3>DMM Overview</h3>
        <p>This window generates reports with information such as the  instrument's firmware, configuration, calibration, SCPI&#160;configuration, and error queue. Check the desired boxes on the left side of the screen and then click <b>Generate Report</b>. The <b>Change in SCPI Configuration</b> box produces a list of all of the SCPI commands required to change the instrument state since the last time a report was generated. This provides a convenient way for you to learn SCPI syntax.</p>
        <p>
            <img src="../_Graphics_/WebUIDMMSystemOverview_602x366.png" style="width: 602;height: 366;" />
        </p>
        <h3>Store/Recall</h3>
        <p>In the <i>Allow Full Control</i> mode, this window saves, recalls, and deletes instrument states.</p>
        <p>
            <img src="../_Graphics_/WebUIStore-RecallState_374x185.png" style="width: 374;height: 185;" />
        </p>
        <h3>Commands</h3>
        <p>In the <i>Allow Full Control</i> mode, this window  lets you interactively send commands to the DMM and read responses. You can use this to become familiar with the instrument's command set, and to rapidly prototype commands and check responses before writing code. Buttons on the right side of the window send a Device Clear, *RST, or send and read *IDN? or SYST:ERR?.</p>
        <p>Use the <b>Enter SCPI command or query</b> field to enter SCPI commands and click <b>Send</b>,to execute the command, <b>Read</b> to read back a response, or <b>Send &amp; Read</b> to execute the command and read back the response.</p>
        <p>
            <img src="../_Graphics_/WebUISCPICmdInt_359x303.png" style="width: 359;height: 303;" />
        </p>
        <h3>Run Autocal</h3>
        <p>In the <i>Allow Full Control</i> mode, click the <b>Run Autocal</b> button to perform an autocalibration (autocal). During the autocal, this button is grayed-out until the autocal is complete (typically 15 to 20 seconds).</p>
        <h2><a name="Configuration"></a>Configuration Page</h2>
        <p>The Configuration page allows you to view the instrument's network configuration parameters, which configure the instrument to operate in your environment. To modify a parameter, click <b>Modify Configuration</b>.</p>
        <p>
            <img src="../_Graphics_/WebUIConfiguration_630x354.png" style="width: 630;height: 354;" />
        </p>
        <h2>
            <img src="../_Graphics_/HelpButton.png" /> Help</h2>
        <p>Help is available for each of the tabs described above. For example:</p>
        <p>
            <img src="../_Graphics_/WebUIHelpScreen_624x276.png" style="width: 624;height: 276;" />
        </p>
        
    </body>
</html>