<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Features and Functions" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Continuous, Data Log, and Digitize Modes</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;">Continuous, Data Log, and Digitize Modes</h1>
        <p>The 34465A/70A can operate in the continuous, data log, or digitize mode as described below. </p>
        <p>
            <img src="../_Graphics_/note.gif" /> The 34460A/61A DMMs always operate in the continuous mode -data log and digitize modes are not available on these models.</p>
        <h2><a name="kanchor17"></a>Continuous Mode</h2>
        <p>Continuous mode is the default mode for all True<i>volt</i> DMMs. With the factory default settings, the DMM continuously makes DCV measurements with autorange and autozero on, NPLC set to 10 PLCs, etc. (see factory defaults for details).</p>
        <h2><a name="kanchor18"></a>Data Log Mode</h2>
        <p>The Data Log mode is standard on the 34465A and 34470A only, as is available only from the DMM's front panel. Data Log mode provides a front–panel user interface that allows you to set up data logging into the instrument’s non–volatile memory, or to internal/external file(s), without programming, and without a connection to a computer. Once you have finished collecting data, you can view it from the front panel, or you can transfer the data to your computer. Data Log mode allows you to log a specified number of readings, or readings acquired for a specified period of time, to instrument memory or to internal or external data files. </p>
        <p>To select Data Log mode, press <b>[Acquire]</b> <b>Acquire &gt; Data Log</b>. You can then select the Sample Interval (time between measurements - for example, 500 mS), Duration as either an amount of Time or a number of Readings, whether to Start after a Delay or at a specific Time of Day, and whether to Log to Memory or Log to File(s). After configuring the data logging parameters, press <b>[Run/Stop]</b>. Data logging will begin following the specified Delay or at the specified Time of Day. </p>
        <h2><a name="kanchor19"></a>Digitize Mode</h2>
        <p>The digitize mode applies only to the 34465A/70A with the DIG option, and as is available only from the DMM's front panel. The digitized mode provides a front–panel user interface that allows you to quickly set up digitized measurements. </p>
        <p>Digitizing is the process of converting a continuous analog signal, such as a sine wave, into a series of discrete samples (readings). The figure below shows the result of digitizing a sine wave. This chapter discusses the various ways to digitize signals. The importance of the sampling rate, and how to use level triggering.</p>
        <p>
            <img src="../_Graphics_/DigitizedSineWave_463x349.jpg" style="width: 463;height: 349;" />
        </p>
        <h2><a name="kanchor20"></a>Data Log and Digitize Mode Default Settings</h2>
        <p>On entering data log or digitize mode, the DMM configures these settings:</p>
        <ul>
            <li class="IndentTight" value="1">Trigger count set to 1 (trigger count is normally infinite when in Local and is not settable from the front panel).</li>
            <li class="IndentTight" value="2">Secondary measurements are turned off.</li>
            <li class="IndentTight" value="3">Math smoothing is turned off.</li>
            <li class="IndentTight" value="4">Statistics are cleared.</li>
            <li class="IndentTight" value="5">Histogram is cleared.</li>
            <li class="IndentTight" value="6">Trend chart is changed from the continuous, bucketized mode, to simple data graph.</li>
        </ul>
        <h2>Additional Data Log Default Settings</h2>
        <p>On entering data log mode, the DMM configures these settings::</p>
        <ul>
            <li class="IndentTight" value="1">Trigger source is set to auto.</li>
            <li class="IndentTight" value="2">Trigger delay is set to auto.</li>
            <li class="IndentTight" value="3">Pretrigger count is set to zero.</li>
            <li class="IndentTight" value="4">Samples per trigger is set according to the data log duration (time or samples).</li>
            <li class="IndentTight" value="5">Sample timer is put in timer (not immediate) mode and sample time is set according to the data log sample interval.</li>
        </ul>
        <h2>Additional Digitize Default Settings</h2>
        <p>On entering digitize mode, the DMM configures these settings:</p>
        <ul>
            <li class="IndentTight" value="1">If trigger source is set to manual it is changed to auto. (external and level remain as is.)</li>
            <li class="IndentTight" value="2">Limits mode is turned off.</li>
            <li class="IndentTight" value="3">Scaling is turned off.</li>
            <li class="IndentTight" value="4">Statistic and histogram are put in post-processing mode (computed after digitize is complete).</li>
            <li class="IndentTight" value="5">On the selected function (DCV or DCI) and for the new function if changed :</li>
            <li class="IndentTight2" value="6">Autorange is turned off.</li>
            <li class="IndentTight2" value="7">Autozero is turned off.</li>
            <li class="IndentTight2" value="8">NPLC and  aperture are set to their minimum values.</li>
            <li class="IndentTight" value="9">If trigger source is external or level, the pretrigger count is set to the digitize pretrigger count setting (default of 0).</li>
            <li class="IndentTight" value="10">Samples per trigger is set according to the digitize duration (time or samples).</li>
            <li class="IndentTight" value="11">Sample timer is put in timer (not immediate) mode and Sample timer is set according to the digitize sample rate or sample interval.</li>
            <li class="IndentTight" value="12">Trend Chart mode is changed to bucketized when data logging to a file.</li>
            <li class="IndentTight" value="13">On return to Continuous mode, settings are left as done in data log or digitize mode except:</li>
            <li class="IndentTight2" value="14">Sample source is set to immediate.</li>
            <li class="IndentTight2" value="15">Pretrigger count is set to 0.</li>
            <li class="IndentTight2" value="16">Samples per trigger is set to 1.</li>
            <li class="IndentTight2" value="17">Trigger count is set to infinite.</li>
        </ul>
        
    </body>
</html>