<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Measurement Tutorial" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Measurement Considerations</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor63"></a>Measurement Considerations</h1>
        <p>To achieve the greatest accuracy with the Keysight True<i>volt</i> Series multimeters, you must eliminate potential measurement errors. This chapter describes common errors and suggests ways to avoid them.</p>
        <h1 style="page-break-before: always;"><a name="Metrology"></a>Metrology</h1>
        <p>The 34470A 7½-digit DMM is well-suited for high-accuracy metrology applications. Keysight has a number of application notes pertaining to maximizing measurement accuracy, such as:</p>
        <p><a href="http://www.keysight.com/main/editorial.jspx?cc=US&amp;lc=eng&amp;ckey=456644&amp;nid=-11143.0.00&amp;id=456644" target="_blank">Practical Tips for Optimizing Measurement Accuracy with your Digital Multimeter</a> -This Web page has a number of links to application notes addressing DMM measurement errors and how to make temperature measurements. </p>
        <p><a href="http://www.keysight.com/main/editorial.jspx?cc=US&amp;lc=eng&amp;ckey=183951&amp;nid=-11143.0.00&amp;id=183951" target="_blank">Making Better Measurements with your Digital Multimeter</a> -
This Web page has a number of links to application notes addressing better RMS measurements, system cabling errors, DC, frequency, and period measurement errors, and AC voltage measurement errors.</p>
        <p><a href="http://literature.cdn.keysight.com/litweb/pdf/5990-3219EN.pdf" target="_blank">Make Better AC Measurements with Your Digital Multimeter</a> -
Focuses on AC measurement accuracy.    </p>
        <p><a href="http://literature.cdn.keysight.com/litweb/pdf/5988-6916EN.pdf" target="_blank">Make Better RMS Measurements with Your Digital Multimeter</a> - Focuses on RMS measurement accuracy.</p>
        <p><a href="http://literature.cdn.keysight.com/litweb/pdf/5965-7822E.pdf" target="_self">Practical Temperature Measurements</a> - A detailed tutorial describing how to make accurate temperature measurements.</p>
        <p>Search <a href="http://www.keysight.com/" target="_blank">www.keysight.com</a> for application notes that address your measurement and accuracy needs. </p>
        <h1 style="page-break-before: always;"><a name="DCmeasurementconsiderations"></a>DC Measurement Considerations</h1>
        <h2><a name="kanchor64"></a>Thermal EMF Errors</h2>
        <p>Thermoelectric voltages are the most common error source in low–level DC voltage measurements. Thermoelectric voltages are generated by circuit connections using dissimilar metals at different temperatures. Each metal–to–metal junction forms a thermocouple that generates a voltage proportional to the junction temperature, as shown in the table below. You should minimize thermocouple voltages and temperature variations in low–level voltage measurements. The best connections use copper–to–copper crimped connections, as the DMM’s input terminals are a copper alloy.</p>
        <table style="mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Copper to:</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Approx. µV / °C</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Cadmium-Tin Solder</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0.2</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Copper</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">&lt;0.3</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Gold</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0.5</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Silver</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">0.5</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Brass</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">3</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Beryllium Copper</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">5</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Aluminum</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">5</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Tin-Lead Solder</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">5</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Kovar or Alloy 42</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">40</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Silicon</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">500</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">Copper Oxide</td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">1000</td>
                </tr>
            </tbody>
        </table>
        <h2><a name="kanchor65"></a>Loading Errors (DC Voltage)</h2>
        <p>Measurement loading errors occur when the resistance of the DUT is an appreciable percentage of the multimeter's input resistance, as shown below.</p>
        <p>
            <img src="../_Graphics_/Tutorial%20Drawing%20-%20Loading%20Errors.png" />
        </p>
        <p>To reduce the effects of loading errors and to minimize noise pickup, set the multimeter's input resistance to &gt;10 G&#8486; (high-impedance) for the 100 mVDC, 1 VDC, and 10 VDC ranges. The input resistance is maintained at 10 M&#8486; for the 100 VDC and 1000 VDC ranges.</p>
        
    </body>
</html>