<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Measurement Tutorial" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>True RMS AC Measurements</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor74"></a>True RMS AC Measurements</h1>
        <p>True rms responding multimeters, like the Keysight True<i>volt</i> Series, measure the "heating" potential of an applied voltage. Power dissipated in a resistor is proportional to the square of an applied voltage, independent of the waveshape of the signal. This multimeter accurately measures true rms voltage or current, as long as the wave shape contains negligible energy above the meter’s effective bandwidth.</p>
        <p>The Keysight True<i>volt</i> Series uses the same techniques to measure true rms voltage and true rms current. The effective AC voltage bandwidth is 300 kHz, while the effective AC current bandwidth is 10 kHz.</p>
        <p>
            <img src="../_Graphics_/Tutorial%20Drawing%20-%20True%20RMS_468x198.png" style="width: 468;height: 198;" />
        </p>
        <p>The DMM's AC voltage and AC current functions measure the AC-coupled true rms value. In this DMM, the "heating value" of only the AC components of the input waveform are measured (dc is rejected). As seen in the figure above; for sine waves, triangle waves, and square waves, the AC–coupled and AC+DC values are equal, because these waveforms do not contain a DC offset. However, for non–symmetrical waveforms (such as pulse trains) there is a DC voltage content, which is rejected by Keysight’s AC–coupled true rms measurements. This can provide a significant benefit.</p>
        <p>An AC–coupled true rms measurement is desirable when you are measuring small AC signals in the presence of large DC offsets. For example, this situation is common when measuring AC ripple present on DC power supplies. There are situations, however, where you might want to know the AC+DC true rms value. You can determine this value by combining results from DC and AC measurements, as shown below:</p>
        <p>
            <img src="../_Graphics_/Tutorial%20Equation%20-%20acdc_193x40.png" style="width: 193;height: 40;" />
        </p>
        <p>For the best AC noise rejection, you should perform the DC measurement using an integration time of at least 10 power–line cycles (PLCs).</p>
        <div>
            <h2><a name="kanchor75"></a>True RMS Accuracy and High–Frequency Signal Content</h2>
            <p>A common misconception is that because an AC multimeter is true rms, its sine wave accuracy specifications apply to all waveforms. Actually, the shape of the input signal dramatically affects measurement accuracy for any multimeter, especially when that input signal contains high–frequency  the instrument’s bandwidth.</p>
            <p>For example, consider a pulse train, one of the most challenging waveforms for a multimeter. The pulse width of that waveform largely determines its high–frequency content. The frequency spectrum of an individual pulse is determined by its Fourier Integral. The frequency spectrum of the pulse train is the Fourier Series that samples along the Fourier Integral at multiples of the input pulse repetition frequency (prf).</p>
            <p>The figure below shows the Fourier Integral of two very different pulses: one of broad width (200 µs); the other narrow (6.7 µs). The bandwidth of the ACV path in the DMM is 300 kHZ; therefore, frequency content above 300 kHz is not measured.</p>
            <p>Notice that the sin(&#960;fT)/&#960;fT spectrum of the narrow pulse significantly exceeds the effective bandwidth of the instrument. The net result is a less accurate measurement of the narrow, high–frequency pulse.</p>
            <p>In contrast, the frequency spectrum of the broad pulse has fallen off significantly below the multimeter’s 300 kHz (approximately) bandwidth, so measurements of this pulse are more accurate.</p>
            <p>Reducing the prf increases the density of lines in the Fourier spectrum, and increases the portion of the input signal’s spectral energy within the multimeter’s bandwidth, which improves accuracy.</p>
            <p>In summary, error in rms measurements arise when there is significant input signal energy at frequencies above the multimeter’s bandwidth.</p>
            <p>
                <img src="../_Graphics_/Tutorial%20Drawing%20-%20True%20RMS%20Accuracy%2001.png" />
            </p>
        </div>
        <div>
            <h2><a name="kanchor76"></a>Estimating High–Frequency (Out–of–Band) Error</h2>
            <p>A common way to describe signal waveshapes is to refer to their "Crest Factor". Crest factor is the ratio of the peak value to rms value of a waveform. For a pulse train, for example, the crest factor is approximately equal to the square root of the inverse of the duty cycle.</p>
            <p>
                <img src="../_Graphics_/Tutorial%20Equation%20-%20CF.png" />
            </p>
            <p>Notice that crest factor is a composite parameter, dependent upon the pulse width and repetition frequency; crest factor alone is not enough to characterize the frequency content of a signal.</p>
            <p>Traditionally, DMMs include a crest factor derating table that applies at all frequencies. The measurement algorithm used in the True<i>volt</i> Series DMMs is not inherently sensitive to crest factor, so no such derating is necessary. With this multimeter, as discussed in the previous section, the focal issue is high–frequency signal content which exceeds the multimeter’s bandwidth.</p>
            <p>For periodic signals, the combination of crest factor and repetition rate can suggest the amount of high–frequency content and associated measurement error. The first zero crossing of a simple pulse occurs at f<sub>1</sub> = 1/t<sub>p</sub>.</p>
            <p>This gives an immediate impression of the high-frequency content by identifying where this crossing occurs as a function of crest factor: f<sub>1</sub>=(CF<sup>2</sup>)(prf).</p>
            <div>
                <p>The following table shows the typical error for various pulse waveforms as a function of input pulse frequency:</p>
                <table style="mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">
                            </th>
                            <th colspan="5" class="TableStyle-RegTable-HeadD-Column1-Header1">Typical error for square wave, triangle wave, and pulse trains of CF=3, 5, or 10</th>
                        </tr>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">prf</th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">square wave</th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">triangle</th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">CF=3</th>
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1">CF=5</th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1">CF=10</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">200</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.02%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">0.00%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.04%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.09%</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">-0.34%</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">1000</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.07%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">0.00%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.18%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.44%</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">-1.71%</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">2000</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.14%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">0.00%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.34%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.88%</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">-3.52%</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">5000</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.34%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">0.00%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.84%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-2.29%</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">-8.34%</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">10000</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.68%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">0.00%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-1.75%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-4.94%</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">-26.00%</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">20000</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-1.28%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">0.00%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-3.07%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-8.20%</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">-45.70%</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">50000</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-3.41%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-0.04%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-6.75%</td>
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">-32.0%</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">-65.30%</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1">100000</td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1">-5.10%</td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1">-0.12%</td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1">-21.8%</td>
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1">-50.6%</td>
                            <td class="TableStyle-RegTable-BodyA-Column1-Body1">-75.40%</td>
                        </tr>
                    </tbody>
                </table>
                <p>This table gives an additional error for each waveform, to be added to the value from the accuracy table provided in the instrument's data sheet</p>
                <p>The specifications are valid for CF &#8804; 10, provided there is insignificant signal energy above the 300 kHz bandwidth for voltage, or the 10 kHz bandwidth for current. Multimeter performance is not specified for CF &gt; 10, or when significant out-of-band signal content is present.</p>
                <div>
                    <h3>Example</h3>
                    <p>A pulse train with level 1 Vrms, is measured on the 1 V range. It has pulse heights of 3 V (that is, a Crest Factor of 3) and duration 111 µs. The prf can be calculated to be 1000 Hz, as follows:</p>
                    <p>
                        <img src="../_Graphics_/Tutorial%20Equation%20-%20prf_159x51.png" style="width: 159;height: 51;" />
                    </p>
                    <p>Thus, from the table above, this AC waveform can be measured with 0.18 percent additional error.</p>
                </div>
            </div>
        </div>
        
    </body>
</html>