<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Measurement Tutorial" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Other Primary Measurement Functions</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;">Other Primary Measurement Functions</h1>
        <h2><a name="kanchor77"></a>Frequency and Period Measurement Errors</h2>
        <p>The multimeter uses a reciprocal counting technique to measure frequency and period. This method generates constant measurement resolution for any input frequency. The multimeter's AC voltage measurement section performs input signal conditioning. All frequency counters are susceptible to errors when measuring low–voltage, low–frequency signals. The effects of both internal noise and external noise pickup are critical when measuring "slow" signals. The error is inversely proportional to frequency. Measurement errors also occur if you attempt to measure the frequency (or period) of an input following a DC offset voltage change. You must allow the multimeter's input DC blocking capacitor to fully settle before making frequency measurements.</p>
        <h2><a name="kanchor78"></a>DC Current</h2>
        <p>When you connect the multimeter in series with a test circuit to measure current, a measurement error is introduced. The error is caused by the multimeter's series burden voltage. A voltage is developed across the wiring resistance and current shunt resistance of the multimeter, as shown below.</p>
        <p>
            <img src="../_Graphics_/Tutorial%20Drawing%20-%20DC%20Current%20Errors_379x286.png" style="width: 379;height: 286;" />
        </p>
        <h3>Avoid applying signals to unused current input terminals</h3>
        <p>If signal inputs are applied to terminals not needed for the current measurement, measurement errors may occur.  The unused terminals are still protected but the un-needed signals may interfere with current measurement.  For example, applying inputs to the 3A terminals while making measurements on the 10A terminals will typically cause errors.  </p>
        <p>The Hi and Lo sense terminals are not used for many measurements.  Applying  signals here when not needed can also cause errors.  AC or DC voltages above 15 volts peak on the un-needed sense terminals are likely to cause measurement errors.  If unexpected errors are occurring, signals on the un-needed terminals is an area to check.</p>
        <h2><a name="kanchor79"></a>Temperature Measurements</h2>
        <p>Temperature measurements require a temperature transducer probe. The supported probes are 2-wire and 4-wire RTDs, 2-wire and 4-wire thermistors (5 k 44007 type, see Thermistor Requirements below), and, for the 34465A/70A only, type E, J, K, N, R, or T thermocouples.</p>
        <h3><a name="kanchor80"></a>Probe Type Choice</h3>
        <p>RTD's provide very accurate, highly linear relationships between resistance and temperature, over a range of roughly –200 to 500 °C. There is very little conversion complexity for an RTD because it is so intrinsically linear. The multimeter provides measurement for the IEC751 standard RTD, which has a sensitivity of 0.385%/°C.</p>
        <p>Thermistors consist of semiconductor materials, and provide roughly ten times the sensitivity of the RTD. Because they are semiconductors, their temperature range is more limited, commonly to –80 to 150 °C. Thermistors have highly non–linear temperature–resistance relationships; therefore their conversion algorithms are more complex. The True<i>volt</i> Series multimeters use the standard Hart–Steinhart Approximation to provide accurate conversions, with a typical resolution of .08 °C.</p>
        <p><a name="ThermistorRequirements"></a><b>Thermistor Requirements</b>
        </p>
        <p>The DMM converts the measured thermistor resistance to temperature using the Steinhart-Hart thermistor equation:</p>
        <p>1&#8260;T = A + B (Ln(R)) + C (Ln(R))<sup>3</sup></p>
        <p>Where:</p>
        <blockquote>
            <p>A, B, and C are constants provided by the thermistor manufacturer and derived from three temperature test points.</p>
            <p>R = Thermistor resistance in &#937;.</p>
            <p>T = Temperature in degrees K.</p>
        </blockquote>
        <p><b>Important:</b> Use only a 5 k&#8486; 44007-type thermistor. This type thermistor has constants of A = 1.285e-3, B = 2.362e-4, C = 9.285e-8. Using an incorrect type of thermistor can result in errors greater than 20 °C for a temperature being measured of 100 °C. </p>
        <p>For a detailed tutorial on temperature measurements, refer to Keysight Application Note 290 <i>Practical Temperature Measurements</i> available at <a href="http://www.keysight.com/">www.keysight.com</a>.</p>
        <h3><a name="kanchor81"></a>2-Wire vs. 4-Wire Measurements</h3>
        <p>As with resistance measurements, four-wire temperature measurements are more accurate, because errors due to lead wire resistance are completely eliminated. Alternately, you can use the multimeter’s Null function to remove the test lead resistance from the measurement (see NULL Reading below.)</p>
        <h2><a name="kanchor82"></a>NULL Reading</h2>
        <p>The DMM allows a separate null setting to be saved for the temperature function. When making null measurements, each reading is the difference between a stored null value and the input signal. One application of NULL is to increase accuracy of two-wire resistance measurements by first nulling the closed–circuit test lead resistance.</p>
        <h2><a name="kanchor83"></a>Autozero On/Off</h2>
        <p>Enabling the autozero feature (ON) provides greater accuracy; however, the additional measurement (of zero) reduces the reading speed.</p>
        
    </body>
</html>