<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Measurement Tutorial" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Making High–Speed AC Measurements</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor84"></a>Making High–Speed AC Measurements</h1>
        <p>The multimeter's AC voltage and AC current functions implement three low–frequency filters. These filters allow you to trade–off minimum measured frequency for faster reading speed. The FAST filter settles in 0.025 seconds, and is useful for frequencies above 200 Hz. The MEDIUM filter settles in 0.625 seconds for voltage and 0.25 seconds for current, and is useful for measurements above 20 Hz. The SLOW filter settles in 2.5 seconds for voltage and 1.66 seconds for current, and is useful for frequencies above 3 Hz.</p>
        <p>With a few precautions, you can perform AC measurements at speeds up to 500 readings per second. Use manual ranging to eliminate autoranging delays. By setting the trigger delay to 0, the FAST, MEDIUM, and SLOW filters allow up to 500, 150, and 50 readings per second, but with reduced accuracy because the filter may not fully settle. If the sample–to–sample levels are similar, little settling time is required for each new reading. Under this specialized condition, the MEDIUM filter provides reduced accuracy results at 20 readings per second, and the FAST filter provides reduced accuracy results at 200 readings per second.</p>
        <table style="mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">AC Filter</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Filter Bandwidth</th>
                    <th colspan="2" class="TableStyle-RegTable-HeadE-Column1-Header1">Settling Time (s)</th>
                    <th colspan="2" class="TableStyle-RegTable-HeadE-Column1-Header1">Full Settling (rdgs/s)</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Partial Settling</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Maximum rdgs/s</th>
                </tr>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1"> </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1"> </th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">ACV</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">ACI</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">ACV</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">ACI</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">ACV/ACI</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">ACV/ACI</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Slow</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">3 Hz</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">2.5</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">1.67</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">0.4</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">0.6</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">2</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">50</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">Medium</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">20 Hz</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">0.63</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">0.25</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">1.6</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">4</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">20</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">150</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">Fast</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">200 Hz</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">0.025</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">0.025</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">40</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">40</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">200</td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">500</td>
                </tr>
            </tbody>
        </table>
        <p>In applications where sample–to–sample levels vary widely, but the DC offset level does not change, the MEDIUM filter settles at 2 to 4 readings per second (depending upon the lowest frequency component in the waveform) as shown in the following table:</p>
        <table style="mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Lowest Frequency Component</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">20 Hz</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">50 Hz</th>
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">100 Hz</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">200 Hz</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">AC Current (allowable rate in rdgs/s)</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">4</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">4</td>
                    <td class="TableStyle-RegTable-BodyE-Column1-Body1">4</td>
                    <td class="TableStyle-RegTable-BodyD-Column1-Body1">4</td>
                </tr>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">AC Voltage (allowable rate in rdgs/s)</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">2</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">3</td>
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">4</td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">4</td>
                </tr>
            </tbody>
        </table>
        <p>For AC voltage, additional settling time may be required when the DC level varies from sample to sample. The default sample delays allow for a DC level change of 3% of range for all filters. If the DC level change exceeds these levels, additional settling time is required. The multimeter's DC blocking circuitry has a settling time constant of 0.2 seconds. This settling time only affects measurement accuracy when DC offset levels vary from sample to sample. If maximum measurement speed is desired, you may want to add an external DC blocking circuit for circuitry with significant DC voltages present. This circuit can be as simple as a resistor and a capacitor.</p>
        <p>For AC current, additional settling time is not required when the DC level varies sample to sample.</p>
        <h1><a name="kanchor85"></a>Making High–Speed DC and Resistance Measurements</h1>
        <p>If you have the DIG (digitizing) option, simply select <b>[Acquire] &gt; Digitize</b> to select the fastest DCV or DCI&#160;measurements. If you do not have the DIG option, or for resistance measurements, to make the fastest (but least accurate) DC or resistance measurements:</p>
        <ul>
            <li class="IndentTight" value="1">Set the integration time (NPLC or aperture) to minimum</li>
            <li class="IndentTight" value="2">Select a fixed range (autorange off)</li>
            <li class="IndentTight" value="3">Disable autozero</li>
            <li class="IndentTight" value="4">Disable offset compensation (resistance measurements)</li>
        </ul>
        <p>Refer to the particular measurement type in <a href="../__E_Features%20and%20Functions/04%20---%20Measurements%20---.htm">Measurements </a>for more information on the above functions. </p>
        
    </body>
</html>