<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Measurement Tutorial" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Digitizing Measurements</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor88"></a>Digitizing Measurements</h1>
        <p>The digitize mode applies only to the 34465A/70A with the DIG option, and as is available only from the DMM's front panel. The digitized mode provides a front–panel user interface that allows you to quickly set up digitized measurements. </p>
        <p>Digitizing is the process of converting a continuous analog signal, such as a sine wave, into a series of discrete samples (readings). The figure below shows the result of digitizing a sine wave. This chapter discusses the various ways to digitize signals. The importance of the sampling rate, and how to use level triggering.</p>
        <p>
            <img src="../_Graphics_/DigitizedSineWave_463x349.jpg" style="width: 463;height: 349;" />
        </p>
        <h2><a name="kanchor89"></a>The Sampling Rate</h2>
        <p>The Nyquist or Sampling Theorem states: <i>If a continuous, bandwidth-limited signal contains no frequency components higher than F, then the original signal can be recovered without distortion (aliasing) if it is sampled at a rate that is greater than 2F samples per second.</i></p>
        <p>In practice, the multimeter’s sampling rate must be greater than twice the highest frequency component of the signal being measured. From the front panel you can select a sample rate in samples per second using the <b>Sample Rate</b> softkey. You can also set the sample rate indirectly by specifying the sample interval (the time from the beginning of one sample to the beginning of the next sample) using the <b>Sample Interval</b> softkey. </p>
        <p><a name="kanchor90"></a>The figure below shows a sine wave sampled at a rate slightly less than 2F. As shown by the dashed line, the result is an alias frequency which is much different than the frequency of the signal being measured. Some digitizers have a built-in anti-aliasing low-pass filter with a sharp cutoff at a frequency equal to l/2 the digitizer’s sampling rate. This limits the bandwidth of the input signal so that aliasing cannot occur. Since the multimeter has a variable sample rate for DCV digitizing, and to preserve the upper bandwidth for high-frequency measurements, no anti-aliasing filter is provided in the multimeter. If you are concerned about aliasing, you should add an external anti-aliasing filter.</p>
        <p>
            <img src="../_Graphics_/AliasFrequency_567x336.jpg" style="width: 567;height: 336;" />
        </p>
        <p>Some digitizers have a built-in anti-aliasing low-pass filter with a sharp cutoff at a frequency equal to l/2 the digitizer’s sampling rate. This limits the bandwidth of the input signal so that aliasing cannot occur. Since the multimeter has a variable sample rate for DCV digitizing, and to preserve the upper bandwidth for high-frequency measurements, no anti-aliasing filter is provided in the multimeter. If you are concerned about aliasing, you should add an external anti-aliasing filter.</p>
        <h2><a name="kanchor91"></a>Level Triggering</h2>
        <p>When digitizing, it is important to begin sampling at some defined point on the input signal such as when the signal crosses zero volts or when it reaches the midpoint of its positive or negative peak amplitude. Level triggering allows you to specify when (with respect to voltage and slope) to begin sampling. Refer to <a href="Tutorial%2014%20Level%20Triggering.htm">Level Triggering</a> for more information.</p>
        <h2><a name="kanchor92"></a>About Digitize Mode</h2>
        <ul>
            <li value="1">Digitizing is available only for the 34465A/70A and requires the DIG option. </li>
            <li value="2">
                Digitizing allows you to take samples of the input signal, at a specified Sample Rate (for example, 50 kHz) or Sample Interval (for example, 20 µS). You can specify the Duration as either an amount of Time or a number of Readings (samples). You can use either auto, external, or level triggering. After pressing <b>[Acquire]</b>, press <b>Acquire &gt; Digitize</b>. You can then select the digitizing/triggering parameters. After configuring the digitizing parameters, press <b>[Run/Stop]</b>. Digitizing will begin when the specified trigger event occurs.
            </li>
            <li value="3">Digitize mode is available only from the front panel and can only be used for DCV or DCI measurement functions.</li>
            <li value="4">When you specify digitizing settings that conflict with present settings, the instrument displays a message, and in most cases, adjusts settings to legal values. For example, if you configure digitizing for a greater sample rate than can be achieved with the present integration time (NPLC setting), the instrument displays a message and reduces the integration time. When you see a displayed message, such as <i>NPLC setting reduced to achieve digitize rate/interval</i>, you can press <b>Shift &gt; Help &gt; 1 View the last message displayed &gt; Select</b> to view more information.</li>
            <li value="5">The DIG option increases the maximum reading rates from 5k readings/s (standard) to 50k readings/s (maximum). </li>
            <li value="6">The DIG option enables pretriggering, level triggering, and trigger delay capability.</li>
            <li value="7">With the DIG option, level triggering, pretriggering, and sample timer capabilities are enabled when using the DMM from remote.  From the front panel, level trigger is available for digitizing and for certain measurement functions in continuous mode (see <a href="Tutorial%2014%20Level%20Triggering.htm">Level Triggering</a> for more information). Pretrigger front panel controls are only available in the digitize mode. The sample timer controls are available from the front panel for all measurement modes.</li>
            <li value="8">For pretrigger, if a trigger comes before all pretriggers are received, trigger is executed to begin readings.</li>
            <li value="9">While digitizing, <span style="color: #3cb371;"><span style="font-size: 16pt; vertical-align: baseline;">•</span>Digitizing</span> flashes near the top of the display. When stopped, <span style="color: #ff0000;">Digitize Stopped</span> is displayed. While digitizing, the remaining time and remaining samples are displayed near the bottom of the display.<br /><br /><img src="../_Graphics_/DigitizeNumberDisplay.png" /><br /><br /></li>
            <li value="10">All samples taken during digitizing are saved in volatile memory. After completing a digitize operation, press the <b>Save Readings</b> softkey and specify a file to save the digitized readings to a file.</li>
            <li value="11">The maximum number of readings that can be captured is based on volatile memory space available.</li>
            <li value="12">Reading store is cleared at the start of a new acquisition.</li>
            <li value="13">The slowest sample rate for digitizing is 20 ms (1 PLC); the fastest is 20 µs (.001 PLC).</li>
            <li value="14">Any display mode can be set to view data during acquisition but responsiveness to data views may not respond until data acquisition is complete. After acquisition is complete – trend chart pan, zoom, and cursors can be used to review data.</li>
            <li value="15">Statistics and histogram data are calculated after the digitizing is completed.</li>
        </ul>
        <p>&#160;</p>
        
    </body>
</html>