<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Measurement Tutorial" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Data Log Mode</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor94"></a>Data Log Mode</h1>
        <p>The Data Log mode is standard on the 34465A and 34470A only, as is available only from the DMM's front panel. Data Log mode provides a front–panel user interface that allows you to set up data logging into the instrument’s non–volatile memory, or to internal/external file(s), without programming, and without a connection to a computer. Once you have finished collecting data, you can view it from the front panel, or you can transfer the data to your computer. Data Log mode allows you to log a specified number of readings, or readings acquired for a specified period of time, to instrument memory or to internal or external data files. </p>
        <p>To select Data Log mode, press <b>[Acquire]</b> <b>Acquire &gt; Data Log</b>. You can then select the Sample Interval (time between measurements - for example, 500 mS), Duration as either an amount of Time or a number of Readings, whether to Start after a Delay or at a specific Time of Day, and whether to Log to Memory or Log to File(s). After configuring the data logging parameters, press <b>[Run/Stop]</b>. Data logging will begin following the specified Delay or at the specified Time of Day. </p>
        <blockquote>
            <p>
                <img src="../_Graphics_/caution.gif" alt="Caution">
                </img>
            </p>
            <p><b>Loss of data possible - local to remote transition clears instrument memory:</b> When data logging or digitizing <i>to memory</i>, if you access the instrument from remote (send a SCPI or common command)* and then return to local (by pressing <b>[Local]</b>), the readings in memory are cleared and the instrument returns to Continuous mode. </p>
            <p>For data logging only, you can prevent this situation by data logging to a file instead of to memory (see <a href="../__E_Features%20and%20Functions/Data%20Logging.htm">Data Log Mode</a> for details). You can also prevent this from happening for data logging or digitizing by taking steps to keep the instrument from being accessed from remote. To prevent remote access, you may want to disconnect the LAN, GPIB, and USB interface cables from the instrument before starting the measurements. To prevent remote access via LAN, you can connect the instrument behind a router to minimize the possibility of remote access. You can also disable the various I/O interfaces from the front panel menus under <b>[Utility]</b> &gt; <b>I/O Config</b>.</p>
            <p>To view the status of a data logging or digitizing operation remotely, use the instrument’s <a href="../__E_Features%20and%20Functions/Web%20Interface.htm">Web User Interface</a>. The Web User Interface monitor does not set the instrument to remote.</p>
            <p><span style="font-size: 11px; font-style: italic;">*When accessed from remote, the instrument will continue data logging or digitizing to completion, and you can retrieve the readings from remote. </span>
            </p>
        </blockquote>
        <h2><a name="kanchor95"></a>Data Log Mode Features</h2>
        <ul>
            <li class="IndentTight" value="1">The Data Log mode is available for DC voltage, DC current, AC voltage, AC current, 2-wire and 4-wire resistance, frequency, period, temperature, capacitance, and ratio measurements. The Data Log mode is not available for the continuity or diode functions.</li>
            <li class="IndentTight" value="2">The maximum data log rate is 1000 readings/sec. Note: The maximum reading rate may be limited by settings already configured when entering data log mode (particularly NPLC settings for DC and resistance measurements). In this situation, press the measurement function key (for example, DCV) and decrease the aperture setting (either NPLC or Time).</li>
            <li class="IndentTight" value="3">Data Log mode settings and measurement settings interact. These include the sample interval, destination (memory or file), measurement function, NPLC, Aperture, Autorange, Autozero, Offset Compensation, AC Filter, TC Open Check, and Gate Time.  When you specify data log settings that conflict with present settings, the instrument displays a message, and in most cases, adjusts settings to legal values. For example, if you configure data logging for more readings than can be saved to reading memory, the instrument displays a message and reduces the maximum number of readings. When you see a displayed message, such as <i>The data logging Sample Interval increased</i>, you can press <b>Shift &gt; Help &gt; 1 View the last message displayed &gt; Select</b> to view more information.</li>
            <li class="IndentTight" value="4">The maximum data logging duration is 100 hours, the minimum is 1 second.</li>
            <li class="IndentTight" value="5">By default, data logging implements auto trigger. The level and external trigger sources are not supported for data logging.</li>
            <li class="IndentTight" value="6">When the data log mode is running, <span style="font-size: 12pt;"><span style="color: #3cb371;">•</span></span><span style="color: #3cb371;">Data Logging</span> flashes near the top of the display, and the log file path (when data logging to a file) remaining time, and remaining samples is displayed near the bottom of the display. <br /><br /><img src="../_Graphics_/DataLogNumberDisplay.png" /></li>
            <li class="IndentTight" value="7">You can store data logging readings in volatile memory for display or write the readings to one or more files.</li>
            <li class="IndentTight" value="8">When data logging to memory, the data is volatile (not remaining during power off) but can be saved to an internal or external file after data logging is complete. The number of readings you can store in memory depends on the MEM option. With the MEM option, the limit is 2,000,000 readings. Without the MEM option, the limit is 50,000 readings.</li>
            <li class="IndentTight" value="9">When data logging to file(s):</li>
            <li class="IndentTight2" value="10">You can append the data logging start date and time to the file name using the format: _YYYYMMDD_HHMMSS. For example, for a file named <i>Data</i>, the result will be similar to <i>Data_20140720_032542.csv</i>.</li>
            <li class="IndentTight2" value="11">You specify internal or external and a file name. If more than one file needs to be created to hold the data, the second filename will be appended with _00001, the third filename with _00002, and so on. When data logging to files, the maximum number of readings you can data log to files is 100 hours x 1000rdgs/sec =360,000,000. </li>
            <li class="IndentTight2" value="12">As shown in the sample data file graphic below, when <b>Metadata</b> is <b>On</b>, (see <a href="../__E_Features%20and%20Functions/Data%20Logging.htm#Options">Data Logging/Options</a> for details), each data log file contains a Start Date and Start Time showing when the first reading was taken, the reading numbers, the sample interval, and the reading data. You can specify a comma, tab, or semicolon delimiter to separate the values. <br /><br /><img src="../_Graphics_/DataFile.png" /><br /><br />When <b>Metadata</b> is off, only the reading data is saved:<br /><br /><img src="../_Graphics_/DataFileNoTS.png" /></li>
        </ul>
        <h2>Data Logging and the Trend Chart Display</h2>
        <ul>
            <li class="IndentTight" value="1">When data logging to memory, the trend chart maps each reading to a dot in a pixel column, draws a line between multiple dots in each column, and draws a line from the last reading in a column to the first reading in the next column.</li>
            <li class="IndentTight" value="2">When data logging to a file, if the instrument determines the readings will fit in memory, the trend chart behaves as it does when data logging to memory. If there are too many readings to save in memory, the trend chart behaves in a manner similar to that of the continuous measurement mode. That is, the number of readings shown per pixel column depends on the reading rate and the selected Time Window. </li>
        </ul>
        
    </body>
</html>