<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Calibration Adjustment Procedures" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Calibration Procedures</title>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor606"></a>Calibration Procedures</h1>
        <p>This section contains procedures for adjusting the instrument’s performance (calibration).</p>
        <table style="width: 100%;border-spacing: 0px;border-spacing: 0px;border-left-style: Solid;border-left-width: 0px;border-right-style: Solid;border-right-width: 0px;border-top-style: Solid;border-top-width: 0px;border-bottom-style: Solid;border-bottom-width: 0px;margin-left: 0;margin-right: auto;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../_Graphics_/note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p>There is no separate calibration for Diode or Continuity, because these functions are based on the resistance measurement, which is calibrated. Also, there is no calibration for gate time because this functionality is controlled by digital logic. There is no calibration for capacitance gain and, for the 34465A and 34470A, no calibration on the 1, 10, and 100 µA DCI ranges</p>
                </td>
            </tr>
        </table>
        <p>Use one of the following sets of procedures based on the DMM model number:</p>
        <ul>
            <li value="1"> <a href="34460A%20and%2034461A%20Adjustments.htm">34460A and 34461A  Calibration Procedures</a></li>
            <li value="2"> <a href="34465A%20and%2034470A%20Adjustments%20.htm">34465A and 34470A Calibration Procedures</a></li>
        </ul>
        <h3>Closed–Case Electronic Calibration</h3>
        <p>The instrument uses closed-case electronic calibration; no internal mechanical adjustments are required. The instrument calculates correction factors based on reference signals that you apply and stores the correction factors in non-volatile memory. This data is not changed by cycling power, <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#RST">*RST</a>, or <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</p>
        <h3>Keysight Technologies Calibration Services</h3>
        <p>Keysight Technologies offers calibration services using automated calibration systems that enable Keysight to provide calibration at competitive prices. See <a href="../__H_Service%20and%20Repair/01%20Service%20and%20Repair%20-%20Introduction.htm#TypesOfServiceAvailable">Types of Service Available</a> for information on contacting Keysight.</p>
        <h3><a name="Interval"></a>Calibration Adjustment Interval</h3>
        <p>The instrument should be calibrated on a regular interval determined by the accuracy requirements of your application. A 1-year interval is adequate for most applications. Accuracy specifications are warranted only if calibration is made at regular calibration intervals. Keysight Technologies never recommends calibration adjustment intervals beyond two years.</p>
        <div>
            <h3>Calibration is Recommended</h3>
            <p>Whatever calibration interval you select, Keysight Technologies recommends that complete re-calibration should always be performed at the calibration interval. This ensures that the instrument will remain within specifications for the next calibration interval and provides the best long-term stability. Performance data measured during performance verification tests does not mean that the instrument will remain within these limits unless the calibration adjustments are performed. Use the calibration count to verify that all calibration adjustments have been performed.</p>
        </div>
        <div>
            <h3>Time Required for Calibration Adjustment</h3>
            <p>The instrument can be automatically calibrated under computer control, including complete calibration adjustment procedure and performance verification tests, in less than 30 minutes once the instrument is warmed–up (see Test Considerations).</p>
        </div>
        <div>
            <h3>Automating Calibration Adjustment Procedures</h3>
            <p>The calibration procedures demonstrate front panel calibration. You can automate the complete verification and calibration procedures outlined in this manual. You can program the instrument configurations specified for each test over the remote interface. You can then enter read back verification data into a test program and compare the results to the appropriate test limit values.</p>
            <p>The instrument must be unsecured to calibrate. See <a href="15%20-%20Calibration%20Security.htm">Calibration Security</a> for details.</p>
            <p>Refer to the <a href="../__I_SCPI/CALibration_Subsystem.htm">CALibration Subsystem</a> for information on SCPI programming.</p>
            <div>
                <h2><a name="InputConnections"></a>Input Connections</h2>
                <p>Test connections to the instrument are best accomplished using a Keysight Technologies 34172B calibration short for low–thermal offset measurements and a 34171B DMM connector configured to interface to the calibrator output. Shielded, twisted–pair, PTFE interconnect cables of minimum length are recommended between the calibrator and the multimeter to reduce settling and noise errors. HI and HI Sense should be a twisted pair. LO and LO Sense should be a twisted pair. Cable shields should be earth ground referenced. This configuration is recommended for noise reduction and settling time performance during calibration.</p>
            </div>
            <div>
                <h2><a name="TestConsiderations"></a>Test Considerations</h2>
                <p>Errors may be induced by AC signals present on the input leads during a self–test. Long test leads can also act as an antenna causing pick–up of AC signals.</p>
                <p>For optimum performance:</p>
                <ul>
                    <li class="IndentTight" value="1">Ensure that the calibration ambient temperature (Tcal) is stable and between 18 °C and 28 °C. Ideally the calibration should be performed at 23 °C ±2 °C.</li>
                    <li class="IndentTight" value="2">Ensure ambient relative humidity is less than 80%.</li>
                    <li class="IndentTight" value="3">Allow a 90 minute warm–up period with a copper short connected.</li>
                    <li class="IndentTight" value="4">Connect the input cable shields to earth ground. Except where noted in the procedures, connect the calibrator LO source to earth ground at the calibrator. It is important that the LO to earth ground connection be made at only one place in the circuit to avoid ground loops.</li>
                </ul>
                <p>Because the instrument is capable of making highly accurate measurements, you must take care to ensure that the calibration standards and test procedures do not introduce additional errors. Ideally, the standards used to verify and adjust the instrument should be an order of magnitude more accurate than each instrument range full scale error specification.</p>
                <p>For 2-wire ohms measurements, remove lead resistance by doing a null measurement with the leads shorted or with a precision 4–terminal low thermal short. For offset calibration a 4–terminal low thermal short is required.</p>
            </div>
            <h2>Recommended Test Equipment</h2>
            <p>The recommended test equipment for the performance verification and calibration is listed below. If the exact instrument is not available, substitute calibration standards of equivalent accuracy.</p>
            <p>An alternate method is to use the Keysight 3458A 8½-digit Digital Multimeter to measure less accurate, yet stable, sources. The output value measured from the source can be entered into the instrument as the target calibration value.</p>
            <p>
                <table class="TableStyle-RegTable" style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <col class="TableStyle-RegTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-RegTable-Head-Header1">
                            <th class="TableStyle-RegTable-HeadE-Column1-Header1" style="text-align: left;">Application</th>
                            <th class="TableStyle-RegTable-HeadD-Column1-Header1" style="text-align: left;">	Recommended Equipment</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">Zero Calibration</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Keysight 34172B</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">DC Voltage</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">	Fluke 5720A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">DC Current</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">	Fluke 5720A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">Resistance</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">	Fluke 5720A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">AC Voltage</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">	Fluke 5720A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">AC Current</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">	Fluke 5720A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">Frequency</td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Keysight 33500B Series Function/Arbitrary Waveform Generator</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyE-Column1-Body1">High Current </td>
                            <td class="TableStyle-RegTable-BodyD-Column1-Body1">Fluke 5725A</td>
                        </tr>
                        <tr class="TableStyle-RegTable-Body-Body1">
                            <td class="TableStyle-RegTable-BodyB-Column1-Body1">Capacitance (Optional)</td>
                            <td class="TableStyle-RegTable-BodyA-Column1-Body1">SCA-1uF Capacitance Standard</td>
                        </tr>
                    </tbody>
                </table>
            </p>
        </div>
        
    </body>
</html>