<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Performance Verification" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>DC Volts and DC Current Gain Verification</title>
        <link href="../CalTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor600"></a>DC Volts and DC Current Gain Verification</h1>
        <p>This procedure verifies DC volts and DC current gain.</p>
        <ol>
            <li class="IndentTight" value="1">Make sure you have read <a href="01%20-%20Calibration%20Introduction.htm#TestConsiderations">Test Considerations</a>.</li>
            <li class="IndentTight" value="2">Connect the calibrator to the input terminals. For the 34461A/65A/70A, use the front panel input terminals and select the front input terminals with the <b>Front/Rear</b> switch.</li>
            <li class="IndentTight" value="3">Configure each function and range in the order shown in the table below corresponding to the DMM model number. Provide the input shown in the table.</li>
            <li class="IndentTight" value="4">Make a measurement and return the result. Compare measurement results to the test limits shown below. (Be certain to allow for appropriate source settling.)</li>
        </ol>
        <div>
            <p>
                <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34460A DMM</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                            </th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Voltage</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="11">DC Volts</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">100 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 10 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 13.5 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 15.5 µV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" rowspan="2" style="text-align: center;">± 18 µV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-100 mV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">1 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 39 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 70 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 90 µV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" rowspan="2" style="text-align: center;">± 115 µV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-1 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">4 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 140 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 250 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 350 µV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 450 µV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">10 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 290 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 550 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 800 µV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" rowspan="2" style="text-align: center;">± 1.1 mV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-10 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">100 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 3.6 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 7.1 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 9.1 mV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" rowspan="2" style="text-align: center;">± 11.6 mV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-100 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1000 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">1000 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 36 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 75 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 95 mV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 120 mV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">-500 V</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 21 mV</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 42.5 mV</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 52.5 mV</td>
                            <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;">± 62.5 mV</td>
                        </tr>
                    </tbody>
                </table>
            </p>
        </div>
        <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
            <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
        </p>
        <div>
            <p>
                <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34460A DMM</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                            </th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Current</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">2 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="6">DC Current</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">3 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.2 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.6 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.6 mA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 5.2 mA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 560 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 900 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 1.1 mA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 1.3 mA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 14 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 35 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 55 µA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 65 µA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 2.7 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 5 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 7 µA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 8 µA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 0.13 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 0.36 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 0.56 µA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 0.66 µA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 µA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 µA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.03 µA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.065 µA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.075 µA</td>
                            <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;">± 0.085 µA</td>
                        </tr>
                    </tbody>
                </table>
                <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
                    <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
                </p>
            </p>
        </div>
        <p>
            <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34460A DMM</th>
                    </tr>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                        </th>
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                    </tr>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Resistance</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 &#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="6">4-wire Ohms</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 &#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                        </td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 10 m&#937;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 18 m&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 21 m&#8486;</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 24 m&#8486;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 k&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 k&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                        </td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 38 m&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 120 m&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 150 m&#8486;</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 180 m&#8486;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 k&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 k&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                        </td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 350 m&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 1.2 &#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 1.5 &#8486;</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 1.8 &#8486;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 k&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 k&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                        </td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 3.5 &#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 12 &#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 15 &#8486;</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 18 &#8486;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 M&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 M&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                        </td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 40 &#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 120 &#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 150 &#8486;</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 180 &#8486;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                        </td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 1.6 k&#937;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 2.1 k&#937;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.1 k&#937;</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 6.1 k&#937;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 M&#8486;</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">2-wire Ohms</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 M&#8486;</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">
                        </td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 310 k&#937;</td>
                        <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;" colspan="3">± 810 k&#937;</td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
            <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
        </p>
        <div>
            <p>
                <table style="mc-table-style: url('../CalTable.css');border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;border-collapse: separate;" class="TableStyle-CalTable" cellspacing="0">
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34461A DMM</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                            </th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Voltage</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="11">DC Volts</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">100 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 6 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 7.5 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 8.5 µV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" rowspan="2" style="text-align: center;">± 10 µV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-100 mV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">1 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 26 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 37 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 47 µV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;" rowspan="2">± 62 µV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-1 V</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">4 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="3">10 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 100 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 130 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 190 µV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 230 µV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 190 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 250 µV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2" style="text-align: center;">± 400 µV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" rowspan="2" style="text-align: center;">± 500 µV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-10 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">100 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 2.6 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 4.1 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 5.1 mV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;" rowspan="2">± 6.6 mV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-100 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1000 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">1000 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 26 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 45 mV</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 55 mV</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 70 mV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">-500 V</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 16 mV</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 27.5 mV</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 32.5 mV</td>
                            <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;">± 40 mV</td>
                        </tr>
                    </tbody>
                </table>
                <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
                    <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
                </p>
            </p>
        </div>
        <div>
            <p>
                <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34461A DMM</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                            </th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Current</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">2 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="6">DC Current</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">3 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.2 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.6 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.6 mA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 5.2 mA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 560 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 900 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 1.1 mA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 1.3 mA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 14 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 35 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 55 µA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 65 µA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 2.7 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 5 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 7 µA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 8 µA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 0.13 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 0.36 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 0.56 µA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 0.66 µA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 µA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 µA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.03 µA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.065 µA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.075 µA</td>
                            <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;">± 0.085 µA</td>
                        </tr>
                    </tbody>
                </table>
            </p>
            <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
                <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
            </p>
        </div>
        <div>
            <p>
                <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34461A DMM</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                            </th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Resistance</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="6">4-wire Ohms</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 6 m&#937;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 12 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 14 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 16 m&#8486;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 25 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 90 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 110 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 130 m&#8486;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 250 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 900 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 1.1 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 1.3 &#8486;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 2.5 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 9 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 11 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 13 &#8486;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 30 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 90 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 110 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 130 &#8486;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 1.6 k&#937;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 2.1 k&#937;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.1 k&#937;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 6.1 k&#937;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">2-wire Ohms</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 310 k&#937;</td>
                            <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;" colspan="3">± 810 k&#937;</td>
                        </tr>
                    </tbody>
                </table>
            </p>
        </div>
        <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
            <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
        </p>
        <p>&#160;</p>
        <p>&#160;</p>
        <div>
            <p>
                <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34465A DMM</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                            </th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Current</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">2 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="5">DC Current</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">3 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.2 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.6 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.6 mA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 5.2 mA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 A</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 560 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 800 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 900 µA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 1.1 mA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 14 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 35 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 55 µA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 65 µA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 mA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 2.7 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 5 µA</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 7 µA</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 8 µA</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">1 mA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">1 mA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.1 µA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.35 µA</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.55 µA</td>
                            <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;">± 0.65 µA</td>
                        </tr>
                    </tbody>
                </table>
                <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
                    <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
                </p>
            </p>
        </div>
        <div>
            <p>
                <table style="mc-table-style: url('../CalTable.css');border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;border-collapse: separate;" class="TableStyle-CalTable" cellspacing="0">
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th colspan="8" class="TableStyle-CalTable-HeadD-Column1-Header1">Values for 34465A DMM</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th colspan="3" class="TableStyle-CalTable-HeadE-Column1-Header1">Input</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                            </th>
                            <th colspan="4" class="TableStyle-CalTable-HeadD-Column1-Header1">Error from Nominal</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Voltage</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mV</td>
                            <td rowspan="11" class="TableStyle-CalTable-BodyE-Column1-Body1">DC Volts</td>
                            <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">100 mV</td>
                            <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 6 µV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 7.5 µV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 8.5 µV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 10 µV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-100 mV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 V</td>
                            <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">1 V</td>
                            <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 19 µV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 29 µV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 39 µV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 54 µV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-1 V</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">4 V</td>
                            <td rowspan="3" class="TableStyle-CalTable-BodyE-Column1-Body1">10 V</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 70 µV</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 120 µV</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 160 µV</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 220 µV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 V</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1"><b>Q</b>
                            </td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 130 µV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 240 µV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 340 µV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 490 µV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-10 V</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 V</td>
                            <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">100 V</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 2.6 mV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 4.1 mV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 4.6 mV</td>
                            <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 6.1 mV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">-100 V</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1"><b>Q</b>
                            </td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1000 V</td>
                            <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">1000 V</td>
                            <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 36 mV</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 51 mV</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 56 mV</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 71 mV</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">-500 V</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyB-Column1-Body1">± 16 mV</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyB-Column1-Body1">± 23.5 mV</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyB-Column1-Body1">± 26 mV</td>
                            <td style="text-align: center;" class="TableStyle-CalTable-BodyA-Column1-Body1">± 33.5 mV</td>
                        </tr>
                    </tbody>
                </table>
                <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
                    <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
                </p>
            </p>
        </div>
        <div>
            <p>
                <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <col class="TableStyle-CalTable-Column-Column1" />
                    <thead>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34465A DMM</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                            </th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                        </tr>
                        <tr class="TableStyle-CalTable-Head-Header1">
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Resistance</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                            <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                            <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="6">4-wire Ohms</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 6 m&#937;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 9 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 10 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 11 m&#8486;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 25 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 35 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 45 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 55 m&#8486;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 250 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 350 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 450 m&#8486;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 550 m&#8486;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 k&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 2.5 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 3.5 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.5 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 5.5 &#8486;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 25 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 65 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 75 &#8486;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 85 &#8486;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 1.1 k&#937;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 2.1 k&#937;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 2.6 k&#937;</td>
                            <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;" rowspan="2">± 3.1 k&#937;</td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">2-wire Ohms</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                            </td>
                        </tr>
                        <tr class="TableStyle-CalTable-Body-Body1">
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 M&#8486;</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">
                            </td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 101 k&#937;</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 201 k&#937;</td>
                            <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 301 k&#937;</td>
                            <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;">
                                <p>± 401 k&#937;</p>
                            </td>
                        </tr>
                    </tbody>
                </table>
                <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
                    <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
                </p>
            </p>
        </div>
        <div>
            <div>
                <p>
                    <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <thead>
                            <tr class="TableStyle-CalTable-Head-Header1">
                                <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34470A DMM</th>
                            </tr>
                            <tr class="TableStyle-CalTable-Head-Header1">
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                                </th>
                                <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                            </tr>
                            <tr class="TableStyle-CalTable-Head-Header1">
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Current</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                                <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">2 A</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="5">DC Current</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">3 A</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                                </td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.2 mA</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" colspan="2">± 4.6 mA</td>
                                <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 5.2 mA</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 A</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 A</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                                </td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 560 µA</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 800 µA</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 900 µA</td>
                                <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 1.1 mA</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mA</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mA</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                                </td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 14 µA</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 35 µA</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 55 µA</td>
                                <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 65 µA</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 mA</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 mA</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                                </td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 2.7 µA</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 5 µA</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 7 µA</td>
                                <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 8 µA</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1">1 mA</td>
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1">1 mA</td>
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1">
                                </td>
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.1 µA</td>
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.35 µA</td>
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 0.55 µA</td>
                                <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;">± 0.65 µA</td>
                            </tr>
                        </tbody>
                    </table>
                    <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
                        <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
                    </p>
                </p>
            </div>
            <div>
                <p>
                    <table style="mc-table-style: url('../CalTable.css');border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;border-collapse: separate;" class="TableStyle-CalTable" cellspacing="0">
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <thead>
                            <tr class="TableStyle-CalTable-Head-Header1">
                                <th colspan="8" class="TableStyle-CalTable-HeadD-Column1-Header1">Values for 34470A DMM</th>
                            </tr>
                            <tr class="TableStyle-CalTable-Head-Header1">
                                <th colspan="3" class="TableStyle-CalTable-HeadE-Column1-Header1">Input</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                                </th>
                                <th colspan="4" class="TableStyle-CalTable-HeadD-Column1-Header1">Error from Nominal</th>
                            </tr>
                            <tr class="TableStyle-CalTable-Head-Header1">
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Voltage</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                                <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mV</td>
                                <td rowspan="11" class="TableStyle-CalTable-BodyE-Column1-Body1">DC Volts</td>
                                <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">100 mV</td>
                                <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">
                                </td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 6 µV</td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1" colspan="2">± 7.5 µV</td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 8 µV</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">-100 mV</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 V</td>
                                <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">1 V</td>
                                <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">
                                </td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 14 µV</td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 19 µV</td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 24 µV</td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 29 µV</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">-1 V</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">4 V</td>
                                <td rowspan="3" class="TableStyle-CalTable-BodyE-Column1-Body1">10 V</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                                </td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 52 µV</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 72 µV</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 84 µV</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 100 µV</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 V</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1"><b>Q</b>
                                </td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 100 µV</td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 150 µV</td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 180 µV</td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 220 µV</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">-10 V</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">
                                </td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 V</td>
                                <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">100 V</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">
                                </td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 2.6 mV</td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 3.8 mV</td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 4.4 mV</td>
                                <td rowspan="2" style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 4.6 mV</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">-100 V</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1"><b>Q</b>
                                </td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">1000 V</td>
                                <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">1000 V</td>
                                <td rowspan="2" class="TableStyle-CalTable-BodyE-Column1-Body1">
                                </td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 36 mV</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 48 mV</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyE-Column1-Body1">± 54 mV</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyD-Column1-Body1">± 56 mV</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1">-500 V</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyB-Column1-Body1">± 16 mV</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyB-Column1-Body1">± 22 mV</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyB-Column1-Body1">± 25 mV</td>
                                <td style="text-align: center;" class="TableStyle-CalTable-BodyA-Column1-Body1">± 36 mV</td>
                            </tr>
                        </tbody>
                    </table>
                    <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
                        <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
                    </p>
                </p>
            </div>
            <div>
                <p>
                    <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <col class="TableStyle-CalTable-Column-Column1" />
                        <thead>
                            <tr class="TableStyle-CalTable-Head-Header1">
                                <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34470A DMM</th>
                            </tr>
                            <tr class="TableStyle-CalTable-Head-Header1">
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                                </th>
                                <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                            </tr>
                            <tr class="TableStyle-CalTable-Head-Header1">
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Resistance</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function<sup>[1]</sup></th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                                <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                                <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                            </tr>
                        </thead>
                        <tbody>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 &#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="6">4-wire Ohms</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 &#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                                </td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 6 m&#937;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 9 m&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 10 m&#8486;</td>
                                <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 11 m&#8486;</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 k&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 k&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                                </td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 25 m&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 35 m&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 45 m&#8486;</td>
                                <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 55 m&#8486;</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 k&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 k&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                                </td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 250 m&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 350 m&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 450 m&#8486;</td>
                                <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 550 m&#8486;</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 k&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 k&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                                </td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 2.5 &#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 3.5 &#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 4.5 &#8486;</td>
                                <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 5.5 &#8486;</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 M&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 M&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                                </td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 25 &#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 65 &#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">± 75 &#8486;</td>
                                <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 85 &#8486;</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                                </td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 1.1 k&#937;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 2.1 k&#937;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" rowspan="2">± 2.6 k&#937;</td>
                                <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;" rowspan="2">± 3.1 k&#937;</td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">2-wire Ohms</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                                <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;"><b>Q</b>
                                </td>
                            </tr>
                            <tr class="TableStyle-CalTable-Body-Body1">
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 M&#8486;</td>
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 M&#8486;</td>
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">
                                </td>
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 101 k&#937;</td>
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 201 k&#937;</td>
                                <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 301 k&#937;</td>
                                <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;">± 401 k&#937;</td>
                            </tr>
                        </tbody>
                    </table>
                </p>
            </div>
            <p class="Indented3"><sup style="font-size: 8pt;">[1]</sup><span style="font-size: 8pt;">Select 10 PLC. </span>
                <br style="font-size: 8pt;" /><b>Q</b><span style="font-size: 8pt;">: Quick performance verification test point.</span>
            </p>
        </div>
        
    </body>
</html>