<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Performance Verification" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Frequency Accuracy Verification</title>
        <link href="../CalTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor601"></a>Frequency Accuracy Verification</h1>
        <p>Configuration: Frequency (CONFigure:FREQuency DEF, MIN)</p>
        <ol>
            <li class="IndentTight" value="1">Make sure you have read <a href="01%20-%20Calibration%20Introduction.htm#TestConsiderations">Test Considerations</a>.</li>
            <li class="IndentTight" value="2">Select the Frequency function, default range, 3 Hz filter, and 1 second aperture. </li>
            <li class="IndentTight" value="3">Connect the Keysight 33500B Series Function/Arbitrary Waveform Generator to the input terminals. For the 34461A/65A/70A, use the front panel input terminals and select the front input terminals with the <b>Front/Rear</b> switch.</li>
            <li class="IndentTight" value="4">Select each range in the order shown below. Provide the indicated input voltage and frequency. Compare measurement results to the test limits shown below. (Be certain to allow for appropriate source settling.)</li>
        </ol>
        <p>
            <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34460A DMM</th>
                    </tr>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                        </th>
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                    </tr>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Vrms</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Frequency</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">0.1 Vrms</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 Hz</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 Vrms</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                        </td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" colspan="3">± 3 mHz</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 3.5 mHz</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">0.01 Vrms</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">300 kHz</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">0.1 Vrms</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;"><b>Q</b>
                        </td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 60 Hz</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 240 Hz</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 360 Hz</td>
                        <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;">± 510 Hz</td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34461A DMM</th>
                    </tr>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                        </th>
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                    </tr>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Vrms</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Frequency</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">0.1 Vrms</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 Hz</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 Vrms</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                        </td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;" colspan="3">± 3 mHz</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;">± 3.5 mHz</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">0.01 Vrms</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">300 kHz</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">0.1 Vrms</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;"><b>Q</b>
                        </td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 60 Hz</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 180 Hz</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 300 Hz</td>
                        <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;">± 450 Hz</td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p>
            <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="8">Values for 34465A and 34470A DMMs</th>
                    </tr>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="3">Input</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                        </th>
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="4">Error from Nominal</th>
                    </tr>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Vrms</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Frequency</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Quick<br />Check</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">24 hours</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">90 days</th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">1 year</th>
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1">2 years</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">0.1 Vrms</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 Hz</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 Vrms</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" style="text-align: center;">
                        </td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1" style="text-align: center;" colspan="4">± 3 mHz</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">0.01 Vrms</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">300 kHz</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">0.1 Vrms</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;"><b>Q</b>
                        </td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 60 Hz</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 150 Hz</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1" style="text-align: center;">± 210 Hz</td>
                        <td class="TableStyle-CalTable-BodyA-Column1-Body1" style="text-align: center;">± 270 Hz</td>
                    </tr>
                </tbody>
            </table>
        </p>
        <p class="Indented3"><b>Q</b><i>: <span style="font-size: 9pt;">Quick performance verification test point.</span></i>
        </p>
        
    </body>
</html>