<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Performance Verification" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Capacitance Verification (Optional Verification Test)</title>
        <link href="../CalTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor604"></a>Capacitance Verification (Optional Verification Test)</h1>
        <p>This optional procedure verifies capacitance accuracy.</p>
        <ol>
            <li class="IndentTight" value="1">Make sure you have read <a href="01%20-%20Calibration%20Introduction.htm#TestConsiderations">Test Considerations</a>.</li>
            <li class="IndentTight" value="2">Select the Capacitance measurement function.</li>
            <li class="IndentTight" value="3">Connect the capacitance calibrator to the front input terminals and select the front input terminals with the Front/Rear switch.</li>
            <li class="IndentTight" value="4">Select each range in the order shown below. Provide the indicated input.</li>
            <li class="IndentTight" value="5">Compare measurement results to the test limits shown in the table. (Be certain to allow time for source settling.)</li>
        </ol>
        <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
            <col class="TableStyle-CalTable-Column-Column1" />
            <col class="TableStyle-CalTable-Column-Column1" style="width: 48px;" />
            <col class="TableStyle-CalTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-CalTable-Head-Header1">
                    <th class="TableStyle-CalTable-HeadE-Column1-Header1" colspan="2">
                        <p class="TableBody">Input</p>
                    </th>
                    <th class="TableStyle-CalTable-HeadD-Column1-Header1">
                        <p class="TableBody">&#160;</p>
                    </th>
                </tr>
                <tr class="TableStyle-CalTable-Head-Header1">
                    <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                        <p class="TableBody">Capacitance</p>
                    </th>
                    <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                        <p class="TableBody">Range</p>
                    </th>
                    <th class="TableStyle-CalTable-HeadD-Column1-Header1">
                        <p class="TableBody">Error from</p>
                        <p class="TableBody">Nominal</p>
                    </th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                        <p class="TableBody">1 &#956;F</p>
                    </td>
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">
                        <p class="TableBody">1 &#956;F</p>
                    </td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">
                        <p class="TableBody">± 0.005 &#956;F</p>
                    </td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyB-Column1-Body1">
                        <p class="TableBody">1 &#956;F</p>
                    </td>
                    <td class="TableStyle-CalTable-BodyB-Column1-Body1">
                        <p class="TableBody">10 &#956;F</p>
                    </td>
                    <td class="TableStyle-CalTable-BodyA-Column1-Body1">
                        <p class="TableBody">± 0.014 &#956;F</p>
                    </td>
                </tr>
            </tbody>
        </table>
        
    </body>
</html>