<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Calibration Adjustment Procedures|Calibration Overview" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Calibration Security</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor612"></a>Calibration Security</h1>
        <p>This section describes the instrument's calibration security system. If you forget the security code, you can <a href="../__H_Service%20and%20Repair/20%20Security%20Code%20Override.htm">override calibration security</a>.</p>
        <h2><a name="Security_Overview"></a>Security Overview</h2>
        <p>A security code prevents accidental or unauthorized instrument calibration.</p>
        <ul>
            <li class="IndentTight" value="1">When shipped from the factory, the instrument is secured, with the security code set to <b>AT3446XA</b>.</li>
            <li class="IndentTight" value="2">The same security code must be used for front panel and remote operation. If you secure the instrument from the front panel, use that same code to unsecure it from the remote interface.</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Common_Commands.htm#RST">*RST</a> or <a href="../__I_SCPI/SYSTem_General%20Commands.htm#PRES">SYSTem:PRESet</a>.</li>
            <li class="IndentTight" value="4">Security code rules:<br />Unquoted string up to 12 characters<br />Must start with letter (A-Z)<br />May contain letters, numbers (0-9) and underscores</li>
            <li class="IndentTight" value="5"><b><b>Front Panel:</b></b> <b>[Utility] &gt; Test / Admin &gt; Security</b><br /></li>
            <li class="IndentTight" value="6"><b>SCPI:</b> <a href="../__I_SCPI/CALibration_Subsystem.htm#CALibration_SECure_STATe">CALibration:SECure:STATe</a></li>
        </ul>
        
    </body>
</html>