<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Calibration Adjustment Procedures|Calibration Overview" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Calibration Message</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor613"></a>Calibration Message</h1>
        <p>You can store a message of up to 40 characters in calibration memory. For example, you could store the date of the last calibration, the date the next calibration is due, or the name and phone number of the person responsible for calibration.</p>
        <p>To read the calibration message, press <b>Utility &gt; Test/Admin &gt; Calibrate</b> or send <a href="../__I_SCPI/CALibration_Subsystem.htm#CALibration_STRing">CALibration:STRing?</a> from the remote interface. </p>
        <p>To change the calibration message, unsecure the instrument and press <b>Utility &gt; Test/Admin &gt; Calibrate &gt; Edit Cal String</b> or send <a href="../__I_SCPI/CALibration_Subsystem.htm#CALibration_STRing">CALibration:STRing  "&lt;<i>string</i>&gt;"</a> from the remote interface.</p>
        
    </body>
</html>