<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Calibration Adjustment Procedures|Calibration Overview" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Calibration Adjustment Process</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor607"></a>Calibration Adjustment Process</h1>
        <p>The following general procedure is recommended to complete a full calibration adjustment.</p>
        <ol>
            <li class="IndentTight" value="1">Read <a href="01%20-%20Calibration%20Introduction.htm#TestConsiderations">Test Considerations</a>.</li>
            <li class="IndentTight" value="2">Perform the <a href="001%20-%20Verification%20Procedures%20Introduction.htm">performance verification tests</a> to characterize the instrument (incoming data).</li>
            <li class="IndentTight" value="3">Unsecure the instrument for calibration (see <a href="15%20-%20Calibration%20Security.htm">Calibration Security</a>).</li>
            <li class="IndentTight" value="4">Perform the calibration procedures (see <a href="28%20-%20Adjustments.htm">Calibration Procedures</a>).</li>
            <li class="IndentTight" value="5">Secure the instrument against calibration (see <a href="15%20-%20Calibration%20Security.htm">Calibration Security</a>).</li>
            <li class="IndentTight" value="6">Note the security code and calibration count in the instrument’s maintenance records.</li>
            <li class="IndentTight" value="7">Perform the <a href="001%20-%20Verification%20Procedures%20Introduction.htm">performance verification tests</a> to verify the calibration.</li>
        </ol>
        
    </body>
</html>