<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Calibration Adjustment Procedures|Calibration Overview" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Gain Calibration Adjustment Overview</title>
        <link href="../CalTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor608"></a>Gain Calibration Adjustment Overview</h1>
        <p>The ADC and zero calibration adjustment procedure must have been recently performed before beginning gain calibration. Gain calibrations can be made using either the front or rear input (not available on the 34460A) terminals. On the 34461A/65A/70A, make sure the <b>Front/Rear</b> switch matches the terminals in use.</p>
        <table style="margin-left: 0; margin-right: auto;">
            <col />
            <col />
            <tbody>
                <tr>
                    <td>
                        <img src="../_Graphics_/caution.gif" alt="Caution" />
                    </td>
                    <td>Never turn off the instrument during a gain or flatness calibration. This may cause calibration memory for the present function to be lost.</td>
                </tr>
            </tbody>
        </table>
        <h2>Valid Gain and Flatness Calibration Input Values</h2>
        <p>	Gain calibration can be accomplished using the following input values.</p>
        <table class="TableStyle-CalTable" style="mc-table-style: url('../CalTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
            <col class="TableStyle-CalTable-Column-Column1">
            </col>
            <col class="TableStyle-CalTable-Column-Column1">
            </col>
            <col class="TableStyle-CalTable-Column-Column1">
            </col>
            <thead>
                <tr class="TableStyle-CalTable-Head-Header1">
                    <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function</th>
                    <th class="TableStyle-CalTable-HeadE-Column1-Header1">Range</th>
                    <th class="TableStyle-CalTable-HeadD-Column1-Header1">Valid Amplitude Input
Values
</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="2">DC Volts</td>
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mV to 100 V</td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">0.9 to 1.1 x Full Scale</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">1000 V</td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">450 to 1000 V</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="3">DC Current</td>
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 µA to 1 A</td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">0.9 to 1.1 x Full Scale</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">3 A</td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">1.5 A to 2.5 A</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 A</td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">1.8 A to 10 A</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">Ohms (2W and 4W)</td>
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 &#8486; to 100 M&#8486; </td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">0.9 to 1.1 x Full Scale</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">Frequency</td>
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">Auto</td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">Input &gt; 100 mV rms,
9.9 kHz to 110 kHz
</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="3">AC Current (rms) <sup>[1]</sup></td>
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 µA to 1 A</td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">0.9 to 1.1 x Full Scale</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">3 A</td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">0.9 A to 2 A</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 A</td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1"> 2 A to 10 A</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="3">AC Volts (rms) <sup>[1]</sup></td>
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 mV to 10 V</td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">0.9 to 1.1 x Full Scale</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 V</td>
                    <td class="TableStyle-CalTable-BodyD-Column1-Body1">40 V to 110 V</td>
                </tr>
                <tr class="TableStyle-CalTable-Body-Body1">
                    <td class="TableStyle-CalTable-BodyB-Column1-Body1">750 V</td>
                    <td class="TableStyle-CalTable-BodyA-Column1-Body1">400 to 750 V </td>
                </tr>
            </tbody>
        </table>
        <p><sup>[1]</sup> Valid frequencies are nominal frequencies ±1%.</p>
        
    </body>
</html>