<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Calibration Adjustment Procedures|Calibration Overview" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Gain and Flatness Calibration Adjustment Overview</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor609"></a>Gain and Flatness Calibration Adjustment Overview</h1>
        <p>The instrument stores new flatness correction constants each time this procedure is followed. Flatness constants adjust the DMM for AC Volts and AC current measurements across the usable input frequency band. The flatness constant is computed from the calibration value entered for the calibration command and from measurements made automatically during the calibration procedure.</p>
        <p>Calibrations for each range and frequency should be performed in the order shown.</p>
        <h2>Flatness Calibration Considerations</h2>
        <p>The ADC and zero calibration adjustment procedure must have been recently performed before beginning gain calibration. Flatness calibrations can be made using either the front or the rear input terminals. On the 34461A/65A/70A, make sure the <b>Front/Rear</b> switch matches the terminals in use.</p>
        <table style="margin-left: 0; margin-right: auto;">
            <col />
            <col />
            <tbody>
                <tr>
                    <td>
                        <img src="../_Graphics_/caution.gif" alt="Caution" />
                    </td>
                    <td>Never turn off the instrument during a gain or flatness calibration. This may cause calibration memory for the present function to be lost.</td>
                </tr>
            </tbody>
        </table>
        <p><a name="kanchor610"></a>Gain Calibration</p>
        <p>The instrument calculates and stores gain corrections for each input value. The gain constant is computed from the calibration value entered for the calibration command and from measurements made automatically during the calibration procedure.</p>
        <p>Most measurement functions and ranges have gain calibration procedures, and calibration for each function should be performed in the order shown.</p>
        
    </body>
</html>