<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Calibration Adjustment Procedures|34460A and 34461A Calibration Procedures" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>AC Zero Calibration</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor621"></a>AC Zero Calibration</h1>
        <p>This calibration procedure applies to all models (34460A/61A/65A/70A).</p>
        <p>Review <a href="01%20-%20Calibration%20Introduction.htm#TestConsiderations">Test Considerations</a>  before performing any calibration procedure.</p>
        <p>Configuration: AC Voltage</p>
        <ol>
            <li class="IndentTight" value="1">Set the calibrator to 0.00 VAC.</li>
            <li class="IndentTight" value="2">Enter a calibration value of +0. (see <a href="25%20-%20Entering%20Adj%20Values%20and%20Storing%20Cal%20Constants.htm#EnteringAdjustVals">Entering Calibration Values</a>). A Calibration Step Succeeded message indicates success; if the display shows Calibration Step Failed, check the input value, range, function, and entered calibration value and repeat the calibration step.</li>
            <li class="IndentTight" value="3">Store the new calibration constants (see <a href="25%20-%20Entering%20Adj%20Values%20and%20Storing%20Cal%20Constants.htm#StoringCalConsts">Storing the Calibration Constants</a>).</li>
        </ol>
        <p>
            <table style="margin-left: 0;margin-right: auto;mc-table-style: url('../NoteTable.css');" class="TableStyle-NoteTable" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" style="width: 92px;" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">This calibration takes approximately 10 seconds to complete.</td>
                    </tr>
                </tbody>
            </table>
        </p>
        <table style="margin-left: auto;margin-right: 0;">
            <col />
            <col />
            <tbody>
                <tr>
                    <td style="text-align: right;">
                        <br /><a href="39%20-%20Frequency%20Accuracy%20Calibration.htm">Next Procedure</a>
                    </td>
                    <td style="text-align: right;">
                        <img src="../_Graphics_/Next_53x46.png" style="width: 53;height: 46;" />
                    </td>
                </tr>
            </tbody>
        </table>
        
    </body>
</html>