<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Calibration Adjustment Procedures|34460A and 34461A Calibration Procedures" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Ohms Gain Calibration</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../CalTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor624"></a>Ohms Gain Calibration</h1>
        <p>This calibration procedure applies to all models (34460A/61A/65A/70A).</p>
        <p>Review <a href="01%20-%20Calibration%20Introduction.htm#TestConsiderations">Test Considerations</a> and <a href="29%20-%20Gain%20Adjustments.htm">Gain Calibration Considerations</a> before beginning this procedure.</p>
        <p>Configuration: 4-Wire Ohms</p>
        <p>This procedure adjusts the gain for the 2-wire and 4-wire Ohms functions, and the offset compensated Ohms function. </p>
        <ol>
            <li class="IndentTight" value="1">Configure each function and range in the order shown in the table below.</li>
            <li class="IndentTight" value="2">Apply the input signal shown in the Input column.</li>
            <li class="IndentTight" value="3">Enter the actual applied input resistance (see <a href="25%20-%20Entering%20Adj%20Values%20and%20Storing%20Cal%20Constants.htm">Entering Calibration Values</a>). A Calibration Step Succeeded message indicates success; if the display shows Calibration Step Failed, check the input value, range, function, and entered calibration value and repeat the calibration step.</li>
            <li class="IndentTight" value="4">Repeat steps 1 through 3 for each gain calibration point shown in the table.</li>
            <li class="IndentTight" value="5">Store the new calibration constants (see <a href="25%20-%20Entering%20Adj%20Values%20and%20Storing%20Cal%20Constants.htm#StoringCalConsts">Storing the Calibration Constants</a>).</li>
        </ol>
        <table style="margin-left: 0;margin-right: auto;mc-table-style: url('../NoteTable.css');" class="TableStyle-NoteTable" cellspacing="0">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tbody>
                <tr>
                    <td class="TableStyle-NoteTable-BodyB-Column1-">
                        <img src="../_Graphics_/note.gif" />
                    </td>
                    <td class="TableStyle-NoteTable-BodyA-Column1-">Each range takes less than 4 seconds to complete.</td>
                </tr>
            </tbody>
        </table>
        <p>
            <table style="mc-table-style: url('../CalTable.css');" class="TableStyle-CalTable" cellspacing="0">
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <col class="TableStyle-CalTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1" />
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1" colspan="2">Instrument Settings</th>
                    </tr>
                    <tr class="TableStyle-CalTable-Head-Header1">
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">
                            <p>Input</p>
                        </th>
                        <th class="TableStyle-CalTable-HeadE-Column1-Header1">Function</th>
                        <th class="TableStyle-CalTable-HeadD-Column1-Header1">Range</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 &#8486;</td>
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1" rowspan="6">
                            <p rowspan="7">4-wire Ohms</p>
                        </td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1">100 &#8486;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 k&#8486;</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1">1 k&#8486;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 k&#8486;</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1">10 k&#8486;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">100 k&#8486;</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1">100 k&#8486;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">1 M&#8486;</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1">1 M&#8486;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyE-Column1-Body1">10 M&#8486;</td>
                        <td class="TableStyle-CalTable-BodyD-Column1-Body1">10 M&#8486;</td>
                    </tr>
                    <tr class="TableStyle-CalTable-Body-Body1">
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">100 M&#8486;</td>
                        <td class="TableStyle-CalTable-BodyB-Column1-Body1">2-wire Ohms</td>
                        <td class="TableStyle-CalTable-BodyA-Column1-Body1">100 M&#8486;</td>
                    </tr>
                </tbody>
            </table>
        </p>
        <table style="margin-left: auto;margin-right: 0;">
            <col />
            <col />
            <tbody>
                <tr>
                    <td style="text-align: right;">
                        <br /><a href="45%20-%20DC%20Current%20Gain%20Calibration.htm">Next Procedure</a>
                    </td>
                    <td style="text-align: right;">
                        <img src="../_Graphics_/Next_53x46.png" style="width: 53;height: 46;" />
                    </td>
                </tr>
            </tbody>
        </table>
        <p style="text-align: right;">  <![CDATA[ ]]></p>
        
    </body>
</html>