<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Calibration Adjustment Procedures|34465A and 34470A Calibration Procedures" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>AC Current 10 A Gain Calibration</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor641"></a>AC Current 10 A Gain Calibration</h1>
        <p>This calibration procedure applies to the 34461A, 34465A, and 34470A only (not applicable to the 34460A).</p>
        <p>Review <a href="01%20-%20Calibration%20Introduction.htm#TestConsiderations">Test Considerations</a> and <a href="32%20-%20Gain%20and%20Flatness%20Adjustments.htm">Flatness Calibration Considerations</a> before performing any calibration.</p>
        <p>Configuration: AC Current</p>
        <p>All AC calibration procedures use the 3 Hz bandwidth measurement filter.</p>
        <ol>
            <li class="IndentTight" value="1">Select the 10 A range.</li>
            <li class="IndentTight" value="2">Apply the 5 A input signal at 1000 Hz.</li>
            <li class="IndentTight" value="3">Enter the actual applied input current as the Cal Value (see <a href="25%20-%20Entering%20Adj%20Values%20and%20Storing%20Cal%20Constants.htm#EnteringAdjustVals">Entering Calibration Values</a>).A Calibration Step Succeeded message indicates success; if the display shows Calibration Step Failed, check the input value, range, function, and entered calibration value and repeat the calibration step.</li>
            <li class="IndentTight" value="4">Store the new calibration constants (see <a href="25%20-%20Entering%20Adj%20Values%20and%20Storing%20Cal%20Constants.htm#StoringCalConsts">Storing the Calibration Constants</a>).</li>
        </ol>
        <p>
            <table style="margin-left: 0; margin-right: auto;">
                <col style="width: 85px;" />
                <col />
                <tbody>
                    <tr>
                        <td>
                            <img src="../_Graphics_/note.gif" />
                        </td>
                        <td>This calibration takes approximately 2.5 seconds to complete.</td>
                    </tr>
                </tbody>
            </table>
            <table style="margin-left: auto;margin-right: 0;">
                <col />
                <col />
                <tbody>
                    <tr>
                        <td style="text-align: right;">
                            <br /><a href="749%20-%20DC%20Current%2010%20A%20Full%20Scale%20Calibration.htm">Next Procedure</a>
                        </td>
                        <td style="text-align: right;">
                            <img src="../_Graphics_/Next_53x46.png" style="width: 53;height: 46;" />
                        </td>
                    </tr>
                </tbody>
            </table>
        </p>
        
    </body>
</html>