<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Calibration Adjustment Procedures|34465A and 34470A Calibration Procedures" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Finishing Calibration</title>
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor644"></a>Finishing Calibration</h1>
        <p>To finish calibrating your instrument:</p>
        <ol>
            <li class="IndentTight" value="1">Remove all shorting blocks and connections from the instrument.</li>
            <li class="IndentTight" value="2">Reset the <a href="17%20-%20Calibration%20Message.htm">calibration message</a>.</li>
            <li class="IndentTight" value="3"><a href="17%20-%20Calibration%20Message.htm">Secure the instrument</a> with the calibration password.</li>
            <li class="IndentTight" value="4">Record the <a href="19%20-%20Calibration%20Count.htm">new calibration count</a>.</li>
            <li class="IndentTight" value="5">Perform the <a href="001%20-%20Verification%20Procedures%20Introduction.htm">performance verification tests</a> to verify the calibration.</li>
        </ol>
        
    </body>
</html>