<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Service and Repair" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Power Supplies</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;">Power Supplies<a name="kanchor588"></a></h1>
        <p>The following procedure allows you to determine whether the power supplies are working properly.</p>
        <p>
            <table class="TableStyle-NoteTable" style="mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;" cellspacing="0">
                <col class="TableStyle-NoteTable-Column-Column1" />
                <col class="TableStyle-NoteTable-Column-Column1" />
                <tbody>
                    <tr>
                        <td class="TableStyle-NoteTable-BodyB-Column1-">
                            <img src="../_Graphics_/warning.gif" />
                        </td>
                        <td class="TableStyle-NoteTable-BodyA-Column1-">Follow the <a href="07%20Disassembly.htm">disassembly procedure</a> to disassemble the instrument. Be sure to disconnect all inputs to the instrument before beginning disassembly.</td>
                    </tr>
                </tbody>
            </table>
        </p>
        <h3>Circuit side of board</h3>
        <p>The following measurements use the frame of the instrument as the low voltage reference.  For the following measurements, the instrument should be turned on, and the light below the power switch should be green.</p>
        <table style="margin-left: 0;margin-right: auto;mc-table-style: url('../RegTable.css');" class="TableStyle-RegTable" cellspacing="0">
            <col class="TableStyle-RegTable-Column-Column1" />
            <col class="TableStyle-RegTable-Column-Column1" />
            <thead>
                <tr class="TableStyle-RegTable-Head-Header1">
                    <th class="TableStyle-RegTable-HeadE-Column1-Header1">Pin</th>
                    <th class="TableStyle-RegTable-HeadD-Column1-Header1">Location Detail</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-RegTable-Body-Body1">
                    <td class="TableStyle-RegTable-BodyB-Column1-Body1">
                        <p>C1103 pin 1</p>
                        <p>15 V ± 25%</p>
                    </td>
                    <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                        <img src="../_Graphics_/C1103-Pin1_580x371.jpg" style="width: 580;height: 371;" />
                    </td>
                </tr>
            </tbody>
        </table>
        <div>
            <h3>Component side of board</h3>
            <p> For the following measurements, the instrument should be turned on, and the light below the power switch should be green.</p>
            <p>Refer to the detailed images in the table below for exact location information.</p>
            <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="TableStyle-RegTable-Column-Column1" />
                <col class="TableStyle-RegTable-Column-Column1" />
                <thead>
                    <tr class="TableStyle-RegTable-Head-Header1">
                        <th class="TableStyle-RegTable-HeadE-Column1-Header1">Pin</th>
                        <th class="TableStyle-RegTable-HeadD-Column1-Header1">Location Detail</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>Low reference: chassis</p>
                            <p>J1102 pin 21:</p>
                            <p> 3.3 V ± 5%</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <img src="../_Graphics_/J1102Pin21.jpg" />
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>Low reference: large metal shield</p>
                            <p>R1020 (either side of component): </p>
                            <p> 10 V ± 20%</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <img src="../_Graphics_/R1020_238x257.jpg" style="width: 238;height: 257;" />
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>Low reference: large metal shield</p>
                            <p>E1006 (either side of component): </p>
                            <p> 3.3 V ± 5%</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <img src="../_Graphics_/E1006_316x235.jpg" style="width: 316;height: 235;" />
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>Low reference: large metal shield</p>
                            <p>U1006 (large tab on right side as shown in picture):</p>
                            <p>	1.2 V ± 5%</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <img src="../_Graphics_/U1006Tab_312x232.jpg" style="width: 312;height: 232;" />
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyE-Column1-Body1">
                            <p>Low reference: large metal shield</p>
                            <p>U1004 pin 3:</p>
                            <p>5 V ± 5%</p>
                        </td>
                        <td class="TableStyle-RegTable-BodyD-Column1-Body1">
                            <img src="../_Graphics_/U1004_250x186.jpg" style="width: 250;height: 186;" />
                        </td>
                    </tr>
                    <tr class="TableStyle-RegTable-Body-Body1">
                        <td class="TableStyle-RegTable-BodyB-Column1-Body1">Low reference: large metal shield<p>U301:</p><p>pin 2: +16.8 V ± 5%</p><p>pin 3: -16.4 V ± 5%</p></td>
                        <td class="TableStyle-RegTable-BodyA-Column1-Body1">
                            <img src="../_Graphics_/U301%20pin2%20pin3_408x307.png" style="width: 408;height: 307;" />
                        </td>
                    </tr>
                </tbody>
            </table>
        </div>
        
    </body>
</html>