<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:check_list="Ran Smart Index" MadCap:id="HCOPy_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Service and Repair" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Keysight Truevolt DMM Operating and Service Guide.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="X-UA-Compatible" content="IE=7,8,9,10" />
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>Troubleshooting</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../Keysight_help_prelim.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
        
    </head>
    <body>
        <h1 style="page-break-before: always;"><a name="kanchor589"></a><a name="kanchor590"></a>Troubleshooting</h1>
        <p>Before troubleshooting or repairing the instrument, make sure the failure is in the instrument rather than any external connections. Also make sure that the instrument was accurately calibrated within the last year (see <a href="../__H2_Calibration/01%20-%20Calibration%20Introduction.htm#Interval">Calibration Interval</a>). The instrument’s circuits allow troubleshooting and repair with basic test equipment.</p>
        <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;left: 0px;top: 193px;mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;caption-side: top;" cellspacing="0" class="TableStyle-NoteTable">
            <col class="TableStyle-NoteTable-Column-Column1" />
            <col class="TableStyle-NoteTable-Column-Column1" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle-NoteTable-BodyH-Column1-">
                    <p>
                        <img src="../_Graphics_/caution.gif" alt="Caution" />
                    </p>
                </td>
                <td style="padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" class="TableStyle-NoteTable-BodyG-Column1-">DO NOT swap the motherboard or the front panel board from one instrument to another. These boards contain model number and serial number information that uniquely identifies a specific unit, and boards that are mismatched to the instrument may result in problems with its performance, licensing, serviceability, importability/exportability or warranty.</td>
            </tr>
        </table>
        <div>
            <h2>Troubleshooting Procedure</h2>
            <ol>
                <li class="IndentTight" value="1">Remove all remote I/O connections and front panel connections to the instrument. Verify that:<ol style="list-style-type: lower-alpha;"><li class="IndentTight" value="1">the AC mains power cord is securely connected to the instrument and plugged into a live outlet</li><li class="IndentTight" value="2">the front panel Power On/Standby switch has been pushed</li></ol></li>
                <li class="IndentTight" value="2">If the standby light below the power switch is not illuminated, re-verify the items above. If all this is correct, check the AC mains power and then the internal line fuse.</li>
                <li class="IndentTight" value="3">If the standby light is on (yellow or green), press the power button. If there is no response, replace the front panel board because the power button on the front panel board is likely broken.</li>
                <li class="IndentTight" value="4"><a href="03%20Power%20Supplies.htm">Check the voltages on the power supply.</a> If one or more of these tests fail, disconnect the transformer secondaries from the main board and measure the voltages from the transformer with an AC voltmeter. <br /><br />The voltage between the red and orange wires (below)should measure 7.5 to 11 VAC.<br /><img src="../_Graphics_/Orange%20and%20Red%20Wires_242x180.jpg" style="width: 242;height: 180;" /><br /><br /><br />The voltage between the brown and white wires (below) should measure 11 to 15 VAC.<br /><br /><img src="../_Graphics_/photo%203_240x176.jpg" style="width: 240;height: 176;" /><br /><br /></li>
                <li class="IndentTight" value="5">If the voltages are correct, replace the main board; otherwise replace the transformer.</li>
                <li class="IndentTight" value="6">Turn the instrument on. If the power-on sequence completes and the display appears to function properly, verify that the instrument is in local mode (the Remote annunciator in the upper right corner of the display is not on), and run the full self-test (<b>[Utility] &gt; Test/Admin &gt; Self-Test &gt; Full Test</b>). If the display is illegible, replace the front panel board.<br /><br /></li>
                <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;left: 0px;top: 193px;mc-table-style: url('../NoteTable.css');margin-left: 0;margin-right: auto;caption-side: top;" cellspacing="0" class="TableStyle-NoteTable">
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <col class="TableStyle-NoteTable-Column-Column1" />
                    <tr valign="top">
                        <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle-NoteTable-BodyH-Column1-">
                            <p>
                                <img src="../_Graphics_/caution.gif" alt="Caution" />
                            </p>
                        </td>
                        <td style="padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" class="TableStyle-NoteTable-BodyG-Column1-">Ensure that all connections (front and rear) are removed when self-test is performed. During self-test, errors may be induced by signals present on external wiring, such as long test leads that can act as  antennas.</td>
                    </tr>
                </table>
                <li class="IndentTight" value="7">If the self test generates an error, record the error code and message and contact Keysight support if necessary.</li>
                <li class="IndentTight" value="8">If the self test does not generate an error:<ol style="list-style-type: lower-alpha;"><li class="IndentTight" value="1">If remote I/O on GPIB (optional) is not working, replace the GPIB board.</li><li class="IndentTight" value="2">If the measurements are out of specification, you may wish to calibrate the instrument before deciding to replace the main board.</li><li class="IndentTight" value="3">If the front panel buttons are not working, make sure the unit is in local mode (the Remote annunciator in the upper right corner of the display is not displayed). If that does not solve the problem, replace the front panel board.</li><li class="IndentTight" value="4">If the display is dim, <a href="../__E_Features%20and%20Functions/65%20Utility-System%20Setup.htm#DisplaySettings">adjust the display intensity</a>.</li></ol></li>
                <li class="IndentTight" value="9">If the instrument does not complete the power-on sequence, check the signal frequency at test point TP200 on the front panel board and verify that it is 29.8 kHz ± 500 Hz. If the frequency is not correct, replace the front panel board.<br /><img src="../_Graphics_/TP200_354x288.jpg" style="width: 354;height: 288;" /></li>
                <li class="IndentTight" value="10">Also verify that the voltage is 3.3 V ± 5% at resistor R121, referenced to the instrument chassis. If this voltage is incorrect, replace the front panel board.<br /><img src="../_Graphics_/R121_356x298.jpg" style="width: 356;height: 298;" /></li>
            </ol>
        </div>
        
    </body>
</html>